<!DOCTYPE html>
<html lang="en" data-accent-color="violet" data-content_root="../../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>enex_analysis.enex_engine - Energy-Exergy Analysis Engine</title><link rel="index" title="Index" href="../../genindex.html" /><link rel="search" title="Search" href="../../search.html" />
      <link rel="canonical" href="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/enex_engine.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../../_static/css/custom.css?v=e84031eb" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta property="og:type" content="website"/>
  <meta property="og:url" content="https://bet-lab.github.io/enex_analysis_engine/_modules/enex_analysis/enex_engine.html"/>
  <meta property="og:title" content="enex_analysis.enex_engine"/>
    <meta name="twitter:card" content="summary"/>
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../../index.html">
      
      
      <strong>Energy-Exergy Analysis Engine</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../../theory/index.html">Theory</a></li><li class="link"><a href="../../api/index.html">API Reference</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="0"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="../../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/quickstart.html">Quick Start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../getting-started/configuration.html">Configuration</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../guides/index.html">User Guides</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../guides/user-guide.html">User Guide</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../guides/io-guide.html">Input/Output Documentation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../guides/advanced-topics.html">Advanced Topics</a></li>
<li class="toctree-l2"><a class="reference internal" href="../../guides/nomenclature.html">Symbol Naming Convention</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../api/core.html">Core &amp; Utilities</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.thermodynamics.html">enex_analysis.thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.refrigerant.html">enex_analysis.refrigerant</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.heat_transfer.html">enex_analysis.heat_transfer</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.dhw.html">enex_analysis.dhw</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.cop.html">enex_analysis.cop</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.calc_util.html">enex_analysis.calc_util</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.constants.html">enex_analysis.constants</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.weather.html">enex_analysis.weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.enex_functions.html">enex_analysis.enex_functions</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.dynamic_context.html">enex_analysis.dynamic_context</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/engines.html">Energy System Engines</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.air_source_heat_pump.html">enex_analysis.air_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.ground_source_heat_pump.html">enex_analysis.ground_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.electric_boiler.html">enex_analysis.electric_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.gas_boiler.html">enex_analysis.gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.gas_boiler_tank.html">enex_analysis.gas_boiler_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.solar_assisted_gas_boiler.html">enex_analysis.solar_assisted_gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.air_source_heat_pump_boiler.html">enex_analysis.air_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.ground_source_heat_pump_boiler.html">enex_analysis.ground_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.water_source_heat_pump_boiler.html">enex_analysis.water_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.ashpb_pv_ess.html">enex_analysis.ashpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.ashpb_stc_preheat.html">enex_analysis.ashpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.ashpb_stc_tank.html">enex_analysis.ashpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.eb_pv_ess.html">enex_analysis.eb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.eb_stc_preheat.html">enex_analysis.eb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.eb_stc_tank.html">enex_analysis.eb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.gshpb_pv_ess.html">enex_analysis.gshpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.gshpb_stc_preheat.html">enex_analysis.gshpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.gshpb_stc_tank.html">enex_analysis.gshpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.enex_engine.html">enex_analysis.enex_engine</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/subsystems.html">Subsystems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.subsystems.html">enex_analysis.subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.tank_stratification_model.html">enex_analysis.tank_stratification_model</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.hx_fan.html">enex_analysis.hx_fan</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.uv_treatment.html">enex_analysis.uv_treatment</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.g_function.html">enex_analysis.g_function</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../api/advanced.html">Advanced &amp; Tools</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.tdma.html">enex_analysis.tdma</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../api/generated/enex_analysis.visualization.html">enex_analysis.visualization</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../../theory/index.html">Systems</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../../theory/components/index.html">Subsystem Components</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../theory/components/refrigerant_cycle.html">Refrigerant Cycle</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../theory/components/thermal_storage.html">Thermal Storage Tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../theory/components/borehole_he.html">Borehole Heat Exchanger (BHE)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../theory/components/solar_thermal.html">Solar Thermal Collector (STC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../theory/components/pv_ess.html">Photovoltaic and Energy Storage Systems (PV + ESS)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../theory/systems/index.html">Integrated Systems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../theory/systems/ashp_boiler.html">Air Source Heat Pump Boiler (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../theory/systems/gshp_boiler.html">Ground Source Heat Pump Boiler (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../../theory/systems/hybrid_systems.html">Hybrid Heat Pump Systems</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../../theory/scenarios/index.html">Scenarios &amp; Analysis</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../../theory/scenarios/pv_vs_stc.html">Photovoltaic vs. Solar Thermal Collector</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://github.com/bet-lab/enex_analysis_engine">GitHub Repository</a></li>
</ul>

        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../../index.html"><span itemprop="name">Energy-Exergy Analysis Engine</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Module code</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">enex_analysis.enex_engine</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <article class="yue" role="main">
          <h1>Source code for enex_analysis.enex_engine</h1><div class="highlight"><pre>
<span></span><span data-line="1"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="2"><span class="sd">Energy, Entropy, and Exergy Analysis Engine.</span>
</span><span data-line="3">
</span><span data-line="4"><span class="sd">This module contains classes for modeling various energy systems including:</span>
</span><span data-line="5"><span class="sd">- Domestic hot water systems (electric boiler, gas boiler, heat pump boiler)</span>
</span><span data-line="6"><span class="sd">- Air source heat pumps (cooling and heating modes)</span>
</span><span data-line="7"><span class="sd">- Ground source heat pumps (cooling and heating modes)</span>
</span><span data-line="8"><span class="sd">- Solar-assisted systems</span>
</span><span data-line="9"><span class="sd">- Electric heaters</span>
</span><span data-line="10"><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="11">
</span><span data-line="12"><span class="kn">import</span><span class="w"> </span><span class="nn">math</span>
</span><span data-line="13"><span class="kn">from</span><span class="w"> </span><span class="nn">dataclasses</span><span class="w"> </span><span class="kn">import</span> <span class="n">dataclass</span>
</span><span data-line="14">
</span><span data-line="15"><span class="kn">import</span><span class="w"> </span><span class="nn">numpy</span><span class="w"> </span><span class="k">as</span><span class="w"> </span><span class="nn">np</span>
</span><span data-line="16">
</span><span data-line="17"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_util</span> <span class="k">as</span> <span class="n">cu</span>
</span><span data-line="18"><span class="kn">from</span><span class="w"> </span><span class="nn">.</span><span class="w"> </span><span class="kn">import</span> <span class="n">g_function</span> <span class="k">as</span> <span class="n">gf</span>
</span><span data-line="19"><span class="kn">from</span><span class="w"> </span><span class="nn">.air_source_heat_pump_boiler</span><span class="w"> </span><span class="kn">import</span> <span class="n">AirSourceHeatPumpBoiler</span>
</span><span data-line="20"><span class="kn">from</span><span class="w"> </span><span class="nn">.components.fan</span><span class="w"> </span><span class="kn">import</span> <span class="n">Fan</span>
</span><span data-line="21"><span class="kn">from</span><span class="w"> </span><span class="nn">.constants</span><span class="w"> </span><span class="kn">import</span> <span class="n">c_a</span><span class="p">,</span> <span class="n">c_w</span> <span class="k">as</span> <span class="n">c_f</span><span class="p">,</span> <span class="n">k_w</span><span class="p">,</span> <span class="n">rho_a</span><span class="p">,</span> <span class="n">rho_w</span> <span class="k">as</span> <span class="n">rho_f</span>
</span><span data-line="22"><span class="kn">from</span><span class="w"> </span><span class="nn">.cop</span><span class="w"> </span><span class="kn">import</span> <span class="p">(</span>
</span><span data-line="23">    <span class="n">calc_ASHP_cooling_COP</span><span class="p">,</span>
</span><span data-line="24">    <span class="n">calc_ASHP_heating_COP</span><span class="p">,</span>
</span><span data-line="25">    <span class="n">calc_GSHP_COP</span><span class="p">,</span>
</span><span data-line="26"><span class="p">)</span>
</span><span data-line="27"><span class="kn">from</span><span class="w"> </span><span class="nn">.enex_functions</span><span class="w"> </span><span class="kn">import</span> <span class="n">calc_fan_power_from_dV_fan</span>
</span><span data-line="28"><span class="kn">from</span><span class="w"> </span><span class="nn">.g_function</span><span class="w"> </span><span class="kn">import</span> <span class="n">G_FLS</span>
</span><span data-line="29">
</span><span data-line="30"><span class="c1"># Phase 3 Refactoring: Re-exporting standalone boiler modules for backward compatibility</span>
</span><span data-line="31">
</span><span data-line="32"><span class="c1"># Alias for backward compatibility since HeatPumpBoiler was the original name</span>
</span><span data-line="33"><span class="n">HeatPumpBoiler</span> <span class="o">=</span> <span class="n">AirSourceHeatPumpBoiler</span>
</span><span data-line="34">
</span><span data-line="35"><span class="c1"># class - Fan &amp; Pump</span>
</span><span data-line="36">
</span><span data-line="37">
</span><span data-line="38"><span class="c1"># class - Domestic Hot Water System</span>
</span><span data-line="39"><span class="c1"># class - AirSourceHeatPump</span>
<div class="viewcode-block" id="AirSourceHeatPump_cooling">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.AirSourceHeatPump_cooling">[docs]</a>
</span><span data-line="40"><span class="nd">@dataclass</span>
</span><span data-line="41"><span class="k">class</span><span class="w"> </span><span class="nc">AirSourceHeatPump_cooling</span><span class="p">:</span>
</span><span data-line="42"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Air source heat pump model for cooling mode.</span>
</span><span data-line="43">
</span><span data-line="44"><span class="sd">    Simulates a single-step refrigerant cycle with indoor/outdoor</span>
</span><span data-line="45"><span class="sd">    heat exchangers and fans.  Call ``system_update()`` after</span>
</span><span data-line="46"><span class="sd">    setting operating conditions to compute COP, capacities, and</span>
</span><span data-line="47"><span class="sd">    component powers.</span>
</span><span data-line="48"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="49">
</span><span data-line="50">    <span class="k">def</span><span class="w"> </span><span class="nf">__post_init__</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="51">        <span class="c1"># fan</span>
</span><span data-line="52">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">fan1</span>
</span><span data-line="53">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_ext</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">fan2</span>
</span><span data-line="54">
</span><span data-line="55">        <span class="c1"># COP</span>
</span><span data-line="56">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_max</span> <span class="o">=</span> <span class="mi">20000</span>  <span class="c1"># [W]</span>
</span><span data-line="57">
</span><span data-line="58">        <span class="c1"># temperature</span>
</span><span data-line="59">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="mi">32</span>  <span class="c1"># environmental temperature [°C]</span>
</span><span data-line="60">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">20</span>  <span class="c1"># room air temperature [°C]</span>
</span><span data-line="61">
</span><span data-line="62">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">-</span> <span class="mi">15</span>  <span class="c1"># internal unit refrigerant temperature [°C]</span>
</span><span data-line="63">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">-</span> <span class="mi">10</span>  <span class="c1"># internal unit air outlet temperature [°C]</span>
</span><span data-line="64">
</span><span data-line="65">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">+</span> <span class="mi">10</span>  <span class="c1"># external unit air outlet temperature [°C]</span>
</span><span data-line="66">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">+</span> <span class="mi">15</span>  <span class="c1"># external unit refrigerant temperature [°C]</span>
</span><span data-line="67">
</span><span data-line="68">        <span class="c1"># load</span>
</span><span data-line="69">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">=</span> <span class="mi">6000</span>  <span class="c1"># [W]</span>
</span><span data-line="70">
</span><span data-line="71">        <span class="c1"># COP의 reference로 삼을 수 있는 값</span>
</span><span data-line="72">        <span class="bp">self</span><span class="o">.</span><span class="n">COP_ref</span> <span class="o">=</span> <span class="mi">4</span>
</span><span data-line="73">
<div class="viewcode-block" id="AirSourceHeatPump_cooling.system_update">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.AirSourceHeatPump_cooling.system_update">[docs]</a>
</span><span data-line="74">    <span class="k">def</span><span class="w"> </span><span class="nf">system_update</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="75">        <span class="c1"># Celcius to Kelvin</span>
</span><span data-line="76">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="77">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="78">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span><span class="p">)</span>
</span><span data-line="79">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span><span class="p">)</span>
</span><span data-line="80">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="81">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span><span class="p">)</span>
</span><span data-line="82">
</span><span data-line="83">        <span class="c1"># temperature</span>
</span><span data-line="84">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>  <span class="c1"># internal unit air inlet temperature [K]</span>
</span><span data-line="85">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span>  <span class="c1"># external unit air inlet temperature [K]</span>
</span><span data-line="86">
</span><span data-line="87">        <span class="c1"># others</span>
</span><span data-line="88">        <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="n">calc_ASHP_cooling_COP</span><span class="p">(</span>
</span><span data-line="89">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span><span class="p">,</span>
</span><span data-line="90">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span><span class="p">,</span>
</span><span data-line="91">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span><span class="p">,</span>
</span><span data-line="92">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_max</span><span class="p">,</span>
</span><span data-line="93">            <span class="bp">self</span><span class="o">.</span><span class="n">COP_ref</span><span class="p">,</span>
</span><span data-line="94">        <span class="p">)</span>  <span class="c1"># COP [-]</span>
</span><span data-line="95">        <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span>  <span class="c1"># compressor power input [W]</span>
</span><span data-line="96">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>  <span class="c1"># heat transfer from external unit to refrigerant [W]</span>
</span><span data-line="97">
</span><span data-line="98">        <span class="c1"># internal, external unit</span>
</span><span data-line="99">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="100">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="p">(</span><span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span><span class="p">))</span>
</span><span data-line="101">        <span class="p">)</span>  <span class="c1"># volumetric flow rate of internal unit [m3/s]</span>
</span><span data-line="102">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ext</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="103">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="p">(</span><span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span><span class="p">))</span>
</span><span data-line="104">        <span class="p">)</span>  <span class="c1"># volumetric flow rate of external unit [m3/s]</span>
</span><span data-line="105">
</span><span data-line="106">        <span class="c1"># fan power</span>
</span><span data-line="107">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">get_power</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span><span class="p">)</span>  <span class="c1"># power input of internal unit fan [W]</span>
</span><span data-line="108">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">get_power</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_ext</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span><span class="p">)</span>  <span class="c1"># power input of external unit fan [W]</span>
</span><span data-line="109">
</span><span data-line="110">        <span class="c1"># System COP</span>
</span><span data-line="111">        <span class="bp">self</span><span class="o">.</span><span class="n">COP_sys</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">)</span>
</span><span data-line="112">
</span><span data-line="113">        <span class="c1"># exergy result</span>
</span><span data-line="114">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="115">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="116">        <span class="p">)</span>
</span><span data-line="117">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="118">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="119">        <span class="p">)</span>
</span><span data-line="120">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="121">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="122">        <span class="p">)</span>
</span><span data-line="123">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="124">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="125">        <span class="p">)</span>
</span><span data-line="126">
</span><span data-line="127">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="128">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ext</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span><span class="p">)</span>
</span><span data-line="129">
</span><span data-line="130">        <span class="c1"># Internal unit of ASHP</span>
</span><span data-line="131">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span>
</span><span data-line="132">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span>
</span><span data-line="133">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span>
</span><span data-line="134">
</span><span data-line="135">        <span class="c1"># Closed refrigerant loop system of ASHP</span>
</span><span data-line="136">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>
</span><span data-line="137">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span>
</span><span data-line="138">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span>
</span><span data-line="139">
</span><span data-line="140">        <span class="c1"># External unit of ASHP</span>
</span><span data-line="141">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span>
</span><span data-line="142">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span>
</span><span data-line="143">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_ext</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_ext</span>
</span><span data-line="144">
</span><span data-line="145">        <span class="c1"># Total exergy of ASHP</span>
</span><span data-line="146">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span>
</span><span data-line="147">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span>
</span><span data-line="148">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out</span>
</span><span data-line="149">
</span><span data-line="150">        <span class="bp">self</span><span class="o">.</span><span class="n">X_eff</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in</span>
</span><span data-line="151">
</span><span data-line="152">        <span class="c1">## Exergy Balance ========================================</span>
</span><span data-line="153">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="154">        <span class="c1"># Internal Unit</span>
</span><span data-line="155">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;internal unit&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="156">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="157">                <span class="s2">&quot;$E_{f,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span><span class="p">,</span>
</span><span data-line="158">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="159">            <span class="p">},</span>
</span><span data-line="160">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="161">                <span class="s2">&quot;$X_{c,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span><span class="p">,</span>
</span><span data-line="162">            <span class="p">},</span>
</span><span data-line="163">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="164">                <span class="s2">&quot;$X_{a,int,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span><span class="p">,</span>
</span><span data-line="165">                <span class="s2">&quot;$X_{a,int,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">,</span>
</span><span data-line="166">            <span class="p">},</span>
</span><span data-line="167">        <span class="p">}</span>
</span><span data-line="168">
</span><span data-line="169">        <span class="c1"># Refrigerant</span>
</span><span data-line="170">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;refrigerant loop&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="171">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="172">                <span class="s2">&quot;$E_</span><span class="si">{cmp}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="173">            <span class="p">},</span>
</span><span data-line="174">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="175">                <span class="s2">&quot;$X_{c,r}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span><span class="p">,</span>
</span><span data-line="176">            <span class="p">},</span>
</span><span data-line="177">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="178">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="179">                <span class="s2">&quot;$X_{r,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span><span class="p">,</span>
</span><span data-line="180">            <span class="p">},</span>
</span><span data-line="181">        <span class="p">}</span>
</span><span data-line="182">
</span><span data-line="183">        <span class="c1"># External Unit</span>
</span><span data-line="184">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;external unit&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="185">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="186">                <span class="s2">&quot;$E_{f,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span><span class="p">,</span>
</span><span data-line="187">                <span class="s2">&quot;$X_{r,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span><span class="p">,</span>
</span><span data-line="188">            <span class="p">},</span>
</span><span data-line="189">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="190">                <span class="s2">&quot;$X_{c,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ext</span><span class="p">,</span>
</span><span data-line="191">            <span class="p">},</span>
</span><span data-line="192">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="193">                <span class="s2">&quot;$X_{a,ext,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span><span class="p">,</span>
</span><span data-line="194">                <span class="s2">&quot;$X_{a,ext,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span><span class="p">,</span>
</span><span data-line="195">            <span class="p">},</span>
</span><span data-line="196">        <span class="p">}</span></div>
</div>

</span><span data-line="197">
</span><span data-line="198">
<div class="viewcode-block" id="AirSourceHeatPump_heating">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.AirSourceHeatPump_heating">[docs]</a>
</span><span data-line="199"><span class="nd">@dataclass</span>
</span><span data-line="200"><span class="k">class</span><span class="w"> </span><span class="nc">AirSourceHeatPump_heating</span><span class="p">:</span>
</span><span data-line="201"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Air source heat pump model for heating mode.</span>
</span><span data-line="202">
</span><span data-line="203"><span class="sd">    Mirror of ``AirSourceHeatPump_cooling`` configured for space</span>
</span><span data-line="204"><span class="sd">    heating.  The condenser rejects heat to the indoor side while</span>
</span><span data-line="205"><span class="sd">    the evaporator absorbs from outdoor air.</span>
</span><span data-line="206"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="207">
</span><span data-line="208">    <span class="k">def</span><span class="w"> </span><span class="nf">__post_init__</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="209">
</span><span data-line="210">        <span class="c1"># fan</span>
</span><span data-line="211">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">fan1</span>
</span><span data-line="212">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_ext</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">fan2</span>
</span><span data-line="213">
</span><span data-line="214">        <span class="c1"># COP</span>
</span><span data-line="215">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_max</span> <span class="o">=</span> <span class="mi">20000</span>  <span class="c1"># maximum heating capacity [W]</span>
</span><span data-line="216">
</span><span data-line="217">        <span class="c1"># temperature</span>
</span><span data-line="218">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="mi">0</span>  <span class="c1"># environmental temperature [°C]</span>
</span><span data-line="219">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">20</span>  <span class="c1"># room air temperature [°C]</span>
</span><span data-line="220">
</span><span data-line="221">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="mi">15</span>  <span class="c1"># internal unit refrigerant temperature [°C]</span>
</span><span data-line="222">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="mi">10</span>  <span class="c1"># internal unit air outlet temperature [°C]</span>
</span><span data-line="223">
</span><span data-line="224">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">-</span> <span class="mi">10</span>  <span class="c1"># external unit air outlet temperature [°C]</span>
</span><span data-line="225">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">-</span> <span class="mi">15</span>  <span class="c1"># external unit refrigerant temperature [°C]</span>
</span><span data-line="226">
</span><span data-line="227">        <span class="c1"># load</span>
</span><span data-line="228">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">=</span> <span class="mi">6000</span>  <span class="c1"># [W]</span>
</span><span data-line="229">
<div class="viewcode-block" id="AirSourceHeatPump_heating.system_update">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.AirSourceHeatPump_heating.system_update">[docs]</a>
</span><span data-line="230">    <span class="k">def</span><span class="w"> </span><span class="nf">system_update</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="231">
</span><span data-line="232">        <span class="c1"># Celcius to Kelvin</span>
</span><span data-line="233">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="234">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="235">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span><span class="p">)</span>
</span><span data-line="236">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span><span class="p">)</span>
</span><span data-line="237">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="238">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span><span class="p">)</span>
</span><span data-line="239">
</span><span data-line="240">        <span class="c1"># temperature</span>
</span><span data-line="241">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>
</span><span data-line="242">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span>  <span class="c1"># external unit air inlet temperature [K]</span>
</span><span data-line="243">
</span><span data-line="244">        <span class="c1"># others</span>
</span><span data-line="245">        <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="n">calc_ASHP_heating_COP</span><span class="p">(</span><span class="n">T0</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">,</span> <span class="n">Q_r_int</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span><span class="p">,</span> <span class="n">Q_r_max</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_max</span><span class="p">)</span>  <span class="c1"># COP [-]</span>
</span><span data-line="246">        <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span>  <span class="c1"># compressor power input [W]</span>
</span><span data-line="247">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>  <span class="c1"># heat transfer from external unit to refrigerant [W]</span>
</span><span data-line="248">
</span><span data-line="249">        <span class="c1"># internal, external unit</span>
</span><span data-line="250">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="251">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span><span class="p">)</span>
</span><span data-line="252">        <span class="p">)</span>  <span class="c1"># volumetric flow rate of internal unit [m3/s]</span>
</span><span data-line="253">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ext</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="254">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span><span class="p">)</span>
</span><span data-line="255">        <span class="p">)</span>  <span class="c1"># volumetric flow rate of external unit [m3/s]</span>
</span><span data-line="256">
</span><span data-line="257">        <span class="c1"># fan power</span>
</span><span data-line="258">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">get_power</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span><span class="p">)</span>  <span class="c1"># power input of internal unit fan [W]</span>
</span><span data-line="259">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">get_power</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_ext</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span><span class="p">)</span>  <span class="c1"># power input of external unit fan [W]</span>
</span><span data-line="260">
</span><span data-line="261">        <span class="c1"># System COP</span>
</span><span data-line="262">        <span class="bp">self</span><span class="o">.</span><span class="n">COP_sys</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">)</span>
</span><span data-line="263">
</span><span data-line="264">        <span class="c1"># exergy result</span>
</span><span data-line="265">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="266">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="267">        <span class="p">)</span>
</span><span data-line="268">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="269">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="270">        <span class="p">)</span>
</span><span data-line="271">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="272">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="273">        <span class="p">)</span>
</span><span data-line="274">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="275">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_ext</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_ext_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="276">        <span class="p">)</span>
</span><span data-line="277">
</span><span data-line="278">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="279">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ext</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ext</span><span class="p">)</span>
</span><span data-line="280">
</span><span data-line="281">        <span class="c1"># Internal unit of ASHP</span>
</span><span data-line="282">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span>
</span><span data-line="283">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span>
</span><span data-line="284">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">-</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">)</span>
</span><span data-line="285">
</span><span data-line="286">        <span class="c1"># Refrigerant loop of ASHP</span>
</span><span data-line="287">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>
</span><span data-line="288">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span>
</span><span data-line="289">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">-</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span><span class="p">)</span>
</span><span data-line="290">
</span><span data-line="291">        <span class="c1"># External unit of ASHP</span>
</span><span data-line="292">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span>
</span><span data-line="293">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span>
</span><span data-line="294">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ext</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span> <span class="o">-</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span><span class="p">)</span>
</span><span data-line="295">
</span><span data-line="296">        <span class="c1"># Total exergy of ASHP</span>
</span><span data-line="297">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span>
</span><span data-line="298">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span>
</span><span data-line="299">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out</span>
</span><span data-line="300">
</span><span data-line="301">        <span class="bp">self</span><span class="o">.</span><span class="n">X_eff</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in</span>
</span><span data-line="302">
</span><span data-line="303">        <span class="c1">## Exergy Balance ========================================</span>
</span><span data-line="304">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="305">
</span><span data-line="306">        <span class="c1"># Internal Unit of ASHP</span>
</span><span data-line="307">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;internal unit&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="308">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="309">                <span class="s2">&quot;$E_{f,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span><span class="p">,</span>
</span><span data-line="310">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="311">            <span class="p">},</span>
</span><span data-line="312">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="313">                <span class="s2">&quot;$X_{c,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span><span class="p">,</span>
</span><span data-line="314">            <span class="p">},</span>
</span><span data-line="315">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="316">                <span class="s2">&quot;$X_{a,int,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span><span class="p">,</span>
</span><span data-line="317">                <span class="s2">&quot;$X_{a,int,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">,</span>
</span><span data-line="318">            <span class="p">},</span>
</span><span data-line="319">        <span class="p">}</span>
</span><span data-line="320">
</span><span data-line="321">        <span class="c1"># Refrigerant loop of ASHP</span>
</span><span data-line="322">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;refrigerant loop&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="323">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="324">                <span class="s2">&quot;$E_</span><span class="si">{cmp}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="325">            <span class="p">},</span>
</span><span data-line="326">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="327">                <span class="s2">&quot;$X_{c,r}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span><span class="p">,</span>
</span><span data-line="328">            <span class="p">},</span>
</span><span data-line="329">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="330">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="331">                <span class="s2">&quot;$X_{r,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span><span class="p">,</span>
</span><span data-line="332">            <span class="p">},</span>
</span><span data-line="333">        <span class="p">}</span>
</span><span data-line="334">
</span><span data-line="335">        <span class="c1"># External Unit of ASHP</span>
</span><span data-line="336">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;external unit&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="337">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="338">                <span class="s2">&quot;$E_{f,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_ext</span><span class="p">,</span>
</span><span data-line="339">                <span class="s2">&quot;$X_{r,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ext</span><span class="p">,</span>
</span><span data-line="340">            <span class="p">},</span>
</span><span data-line="341">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="342">                <span class="s2">&quot;$X_{c,ext}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ext</span><span class="p">,</span>
</span><span data-line="343">            <span class="p">},</span>
</span><span data-line="344">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="345">                <span class="s2">&quot;$X_{a,ext,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_out</span><span class="p">,</span>
</span><span data-line="346">                <span class="s2">&quot;$X_{a,ext,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_ext_in</span><span class="p">,</span>
</span><span data-line="347">            <span class="p">},</span>
</span><span data-line="348">        <span class="p">}</span></div>
</div>

</span><span data-line="349">
</span><span data-line="350">
</span><span data-line="351"><span class="c1"># class - GroundSourceHeatPump</span>
<div class="viewcode-block" id="GroundSourceHeatPump_cooling">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.GroundSourceHeatPump_cooling">[docs]</a>
</span><span data-line="352"><span class="nd">@dataclass</span>
</span><span data-line="353"><span class="k">class</span><span class="w"> </span><span class="nc">GroundSourceHeatPump_cooling</span><span class="p">:</span>
</span><span data-line="354"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Ground source heat pump model for cooling mode.</span>
</span><span data-line="355">
</span><span data-line="356"><span class="sd">    Uses borehole heat exchangers with finite-line-source g-functions</span>
</span><span data-line="357"><span class="sd">    for soil thermal response.  Call ``system_update()`` each time</span>
</span><span data-line="358"><span class="sd">    step to advance the ground temperature history.</span>
</span><span data-line="359"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="360">
</span><span data-line="361">    <span class="k">def</span><span class="w"> </span><span class="nf">__post_init__</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="362">        <span class="c1"># Time</span>
</span><span data-line="363">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="mi">10</span>  <span class="c1"># [h]</span>
</span><span data-line="364">
</span><span data-line="365">        <span class="c1"># Borehole parameters</span>
</span><span data-line="366">        <span class="bp">self</span><span class="o">.</span><span class="n">D_b</span> <span class="o">=</span> <span class="mi">0</span>  <span class="c1"># Borehole depth [m]</span>
</span><span data-line="367">        <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">=</span> <span class="mi">200</span>  <span class="c1"># Borehole height [m]</span>
</span><span data-line="368">        <span class="bp">self</span><span class="o">.</span><span class="n">r_b</span> <span class="o">=</span> <span class="mf">0.08</span>  <span class="c1"># Borehole radius [m]</span>
</span><span data-line="369">        <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="mf">0.108</span>  <span class="c1"># Effective borehole thermal resistance [mK/W]</span>
</span><span data-line="370">
</span><span data-line="371">        <span class="c1"># Fluid parameters</span>
</span><span data-line="372">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">=</span> <span class="mi">24</span>  <span class="c1"># Volumetric flow rate of fluid [L/min]</span>
</span><span data-line="373">
</span><span data-line="374">        <span class="c1"># Ground parameters</span>
</span><span data-line="375">        <span class="bp">self</span><span class="o">.</span><span class="n">k_g</span> <span class="o">=</span> <span class="mf">2.0</span>  <span class="c1"># Ground thermal conductivity [W/mK]</span>
</span><span data-line="376">        <span class="bp">self</span><span class="o">.</span><span class="n">c_g</span> <span class="o">=</span> <span class="mi">800</span>  <span class="c1"># Ground specific heat capacity [J/(kgK)]</span>
</span><span data-line="377">        <span class="bp">self</span><span class="o">.</span><span class="n">rho_g</span> <span class="o">=</span> <span class="mi">2000</span>  <span class="c1"># Ground density [kg/m³]</span>
</span><span data-line="378">
</span><span data-line="379">        <span class="c1"># Pump power of ground heat exchanger</span>
</span><span data-line="380">        <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">=</span> <span class="mi">200</span>  <span class="c1"># Pump power input [W]</span>
</span><span data-line="381">
</span><span data-line="382">        <span class="c1"># Fan</span>
</span><span data-line="383">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">fan1</span>
</span><span data-line="384">
</span><span data-line="385">        <span class="c1"># Temperature</span>
</span><span data-line="386">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_exch</span> <span class="o">=</span> <span class="mi">5</span>  <span class="c1"># 예시: 열교환기의 온도 - 열교환후 지중순환수 온도 [K]</span>
</span><span data-line="387">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="mi">32</span>  <span class="c1"># environmental temperature [°C]</span>
</span><span data-line="388">        <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span> <span class="o">=</span> <span class="mi">15</span>  <span class="c1"># initial ground temperature [°C]</span>
</span><span data-line="389">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">20</span>  <span class="c1"># room air temperature [°C]</span>
</span><span data-line="390">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span> <span class="o">=</span> <span class="mi">25</span>  <span class="c1"># heat exchanger side refrigerant temperature [°C]</span>
</span><span data-line="391">
</span><span data-line="392">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">-</span> <span class="mi">10</span>  <span class="c1"># internal unit refrigerant temperature [°C]</span>
</span><span data-line="393">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">-</span> <span class="mi">5</span>  <span class="c1"># internal unit air outlet temperature [°C]</span>
</span><span data-line="394">        <span class="c1"># Load</span>
</span><span data-line="395">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">=</span> <span class="mi">6000</span>  <span class="c1"># W</span>
</span><span data-line="396">
<div class="viewcode-block" id="GroundSourceHeatPump_cooling.system_update">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.GroundSourceHeatPump_cooling.system_update">[docs]</a>
</span><span data-line="397">    <span class="k">def</span><span class="w"> </span><span class="nf">system_update</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="398">
</span><span data-line="399">        <span class="c1"># Unit conversion</span>
</span><span data-line="400">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2m</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span>  <span class="c1"># L/min to m³/s</span>
</span><span data-line="401">
</span><span data-line="402">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">h2s</span>  <span class="c1"># Convert hours to seconds</span>
</span><span data-line="403">
</span><span data-line="404">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="405">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="406">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span><span class="p">)</span>
</span><span data-line="407">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="408">        <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">)</span>
</span><span data-line="409">
</span><span data-line="410">        <span class="c1"># Others</span>
</span><span data-line="411">        <span class="bp">self</span><span class="o">.</span><span class="n">alpha</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">k_g</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">c_g</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">rho_g</span><span class="p">)</span>  <span class="c1"># thermal diffusivity of ground [m²/s]</span>
</span><span data-line="412">        <span class="bp">self</span><span class="o">.</span><span class="n">Lx</span> <span class="o">=</span> <span class="mi">2</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">/</span> <span class="p">(</span><span class="n">math</span><span class="o">.</span><span class="n">pi</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">alpha</span><span class="p">)</span>
</span><span data-line="413">        <span class="bp">self</span><span class="o">.</span><span class="n">x0</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">Lx</span>  <span class="c1"># dimensionless borehole depth</span>
</span><span data-line="414">        <span class="bp">self</span><span class="o">.</span><span class="n">k_sb</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">k_g</span> <span class="o">/</span> <span class="n">k_w</span>  <span class="c1"># ratio of ground thermal conductivity</span>
</span><span data-line="415">
</span><span data-line="416">        <span class="c1"># 반복 수치해법 적용</span>
</span><span data-line="417"><span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="418"><span class="sd">        반복 수치해법을 사용하는 이유:</span>
</span><span data-line="419"><span class="sd">        1. 냉매 온도(T_r_exch)와 유체 입구 온도(T_f_in)가 서로 연동되어 직접 계산이 불가능함.</span>
</span><span data-line="420"><span class="sd">        2. 보어홀 열저항, 유량, 토양물성 등 시스템 파라미터가 COP, 온도, 효율에 반영되도록 하기 위함.</span>
</span><span data-line="421"><span class="sd">        3. 두 온도가 수렴할 때까지 반복 계산하여 물리적으로 일관된 해를 얻기 위함.</span>
</span><span data-line="422"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="423">        <span class="n">max_iter</span> <span class="o">=</span> <span class="mi">20</span>
</span><span data-line="424">        <span class="n">tol</span> <span class="o">=</span> <span class="mf">1e-3</span>
</span><span data-line="425">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span>  <span class="c1"># 초기값</span>
</span><span data-line="426">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_exch</span>  <span class="c1"># 초기값, 열교환기에서의 순환수 유입 온도</span>
</span><span data-line="427">
</span><span data-line="428">        <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">max_iter</span><span class="p">):</span>
</span><span data-line="429">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_exch</span>  <span class="c1"># 5 K 높게 설정</span>
</span><span data-line="430">            <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="n">calc_GSHP_COP</span><span class="p">(</span>
</span><span data-line="431">                <span class="n">Tg</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">,</span>
</span><span data-line="432">                <span class="n">T_cond</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span><span class="p">,</span>
</span><span data-line="433">                <span class="n">T_evap</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">,</span>
</span><span data-line="434">                <span class="n">theta_hat</span><span class="o">=</span><span class="mf">0.3</span><span class="p">,</span>
</span><span data-line="435">            <span class="p">)</span>
</span><span data-line="436">            <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span>  <span class="c1"># compressor power input [W]</span>
</span><span data-line="437">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>
</span><span data-line="438">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_exch</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="439">            <span class="n">T_f_in_old</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span>
</span><span data-line="440">            <span class="bp">self</span><span class="o">.</span><span class="n">g_i</span> <span class="o">=</span> <span class="n">G_FLS</span><span class="p">(</span>
</span><span data-line="441">                <span class="n">t</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">time</span><span class="p">,</span>
</span><span data-line="442">                <span class="n">ks</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_g</span><span class="p">,</span>
</span><span data-line="443">                <span class="n">as_</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">alpha</span><span class="p">,</span>
</span><span data-line="444">                <span class="n">rb</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_b</span><span class="p">,</span>
</span><span data-line="445">                <span class="n">H</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">,</span>
</span><span data-line="446">            <span class="p">)</span>  <span class="c1"># g-function [mK/W]</span>
</span><span data-line="447">            <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">g_i</span>  <span class="c1"># borehole wall temperature [K]</span>
</span><span data-line="448">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="449">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span><span class="p">)</span>  <span class="c1"># fluid inlet temperature [K]</span>
</span><span data-line="450">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="451">                <span class="mi">2</span> <span class="o">*</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span>
</span><span data-line="452">            <span class="p">)</span>  <span class="c1"># fluid outlet temperature [K]</span>
</span><span data-line="453">            <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">-</span> <span class="n">T_f_in_old</span><span class="p">)</span> <span class="o">&lt;</span> <span class="n">tol</span><span class="p">:</span>
</span><span data-line="454">                <span class="k">break</span>
</span><span data-line="455">
</span><span data-line="456">        <span class="c1"># Temperature</span>
</span><span data-line="457">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>  <span class="c1"># internal unit air inlet temperature [K]</span>
</span><span data-line="458">
</span><span data-line="459">        <span class="c1"># Internal unit</span>
</span><span data-line="460">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="461">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="p">(</span><span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span><span class="p">))</span>
</span><span data-line="462">        <span class="p">)</span>  <span class="c1"># volumetric flow rate of internal unit [m3/s]</span>
</span><span data-line="463">
</span><span data-line="464">        <span class="c1"># Fan power</span>
</span><span data-line="465">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">get_power</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span><span class="p">)</span>  <span class="c1"># power input of internal unit fan [W]</span>
</span><span data-line="466">
</span><span data-line="467">        <span class="c1"># Exergy result</span>
</span><span data-line="468">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="469">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="470">        <span class="p">)</span>
</span><span data-line="471">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="472">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="473">        <span class="p">)</span>
</span><span data-line="474">
</span><span data-line="475">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="476">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_exch</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span><span class="p">)</span>
</span><span data-line="477">
</span><span data-line="478">        <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span> <span class="o">=</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="479">        <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span> <span class="o">=</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="480">
</span><span data-line="481">        <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="482">        <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="483">
</span><span data-line="484">        <span class="c1"># Ground</span>
</span><span data-line="485">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span>
</span><span data-line="486">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span>
</span><span data-line="487">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span>
</span><span data-line="488">
</span><span data-line="489">        <span class="c1"># Ground heat exchanger</span>
</span><span data-line="490">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_GHE</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span>
</span><span data-line="491">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_GHE</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span>
</span><span data-line="492">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_GHE</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_GHE</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_GHE</span>
</span><span data-line="493">
</span><span data-line="494">        <span class="c1"># Heat exchanger</span>
</span><span data-line="495">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_GHE</span>
</span><span data-line="496">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span>
</span><span data-line="497">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_exch</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_exch</span>
</span><span data-line="498">
</span><span data-line="499">        <span class="c1"># Closed refrigerant loop system</span>
</span><span data-line="500">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span>
</span><span data-line="501">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span>
</span><span data-line="502">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span>
</span><span data-line="503">
</span><span data-line="504">        <span class="c1"># Internal unit</span>
</span><span data-line="505">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span>
</span><span data-line="506">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span>
</span><span data-line="507">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span>
</span><span data-line="508">
</span><span data-line="509">        <span class="c1"># Exergy efficiency</span>
</span><span data-line="510">        <span class="bp">self</span><span class="o">.</span><span class="n">X_eff</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span>
</span><span data-line="511">
</span><span data-line="512">        <span class="c1">## Exergy Balance ========================================</span>
</span><span data-line="513">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="514">
</span><span data-line="515">        <span class="c1"># Internal Unit</span>
</span><span data-line="516">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;internal unit&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="517">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="518">                <span class="s2">&quot;$X_{f,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span><span class="p">,</span>
</span><span data-line="519">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="520">                <span class="s2">&quot;$X_{a,int,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">,</span>
</span><span data-line="521">            <span class="p">},</span>
</span><span data-line="522">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="523">                <span class="s2">&quot;$X_{c,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span><span class="p">,</span>
</span><span data-line="524">            <span class="p">},</span>
</span><span data-line="525">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="526">                <span class="s2">&quot;$X_{a,int,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span><span class="p">,</span>
</span><span data-line="527">            <span class="p">},</span>
</span><span data-line="528">        <span class="p">}</span>
</span><span data-line="529">
</span><span data-line="530">        <span class="c1"># Refrigerant loop</span>
</span><span data-line="531">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;refrigerant loop&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="532">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="533">                <span class="s2">&quot;$X_</span><span class="si">{cmp}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="534">                <span class="s2">&quot;$X_{r,exch}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span><span class="p">,</span>
</span><span data-line="535">            <span class="p">},</span>
</span><span data-line="536">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="537">                <span class="s2">&quot;$X_{c,r}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span><span class="p">,</span>
</span><span data-line="538">            <span class="p">},</span>
</span><span data-line="539">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="540">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="541">            <span class="p">},</span>
</span><span data-line="542">        <span class="p">}</span>
</span><span data-line="543">
</span><span data-line="544">        <span class="c1"># Heat Exchanger</span>
</span><span data-line="545">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;heat exchanger&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="546">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="547">                <span class="s2">&quot;$X_{f,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span><span class="p">,</span>
</span><span data-line="548">            <span class="p">},</span>
</span><span data-line="549">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="550">                <span class="s2">&quot;$X_{c,exch}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_exch</span><span class="p">,</span>
</span><span data-line="551">            <span class="p">},</span>
</span><span data-line="552">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="553">                <span class="s2">&quot;$X_{r,exch}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span><span class="p">,</span>
</span><span data-line="554">                <span class="s2">&quot;$X_{f,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span><span class="p">,</span>
</span><span data-line="555">            <span class="p">},</span>
</span><span data-line="556">        <span class="p">}</span>
</span><span data-line="557">
</span><span data-line="558">        <span class="c1"># Ground Heat Exchanger</span>
</span><span data-line="559">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;ground heat exchanger&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="560">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="561">                <span class="s2">&quot;$E_</span><span class="si">{pmp}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">,</span>
</span><span data-line="562">                <span class="s2">&quot;$X_</span><span class="si">{b}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span><span class="p">,</span>
</span><span data-line="563">                <span class="s2">&quot;$X_{f,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span><span class="p">,</span>
</span><span data-line="564">            <span class="p">},</span>
</span><span data-line="565">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="566">                <span class="s2">&quot;$X_{c,GHE}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_GHE</span><span class="p">,</span>
</span><span data-line="567">            <span class="p">},</span>
</span><span data-line="568">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="569">                <span class="s2">&quot;$X_{f,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span><span class="p">,</span>
</span><span data-line="570">            <span class="p">},</span>
</span><span data-line="571">        <span class="p">}</span>
</span><span data-line="572">
</span><span data-line="573">        <span class="c1"># Ground</span>
</span><span data-line="574">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;ground&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="575">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="576">                <span class="s2">&quot;$X_</span><span class="si">{g}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span><span class="p">,</span>
</span><span data-line="577">            <span class="p">},</span>
</span><span data-line="578">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="579">                <span class="s2">&quot;$X_{c,g}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span><span class="p">,</span>
</span><span data-line="580">            <span class="p">},</span>
</span><span data-line="581">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="582">                <span class="s2">&quot;$X_</span><span class="si">{b}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span><span class="p">,</span>
</span><span data-line="583">            <span class="p">},</span>
</span><span data-line="584">        <span class="p">}</span></div>
</div>

</span><span data-line="585">
</span><span data-line="586">
<div class="viewcode-block" id="GroundSourceHeatPump_heating">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.GroundSourceHeatPump_heating">[docs]</a>
</span><span data-line="587"><span class="nd">@dataclass</span>
</span><span data-line="588"><span class="k">class</span><span class="w"> </span><span class="nc">GroundSourceHeatPump_heating</span><span class="p">:</span>
</span><span data-line="589"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Ground source heat pump model for heating mode.</span>
</span><span data-line="590">
</span><span data-line="591"><span class="sd">    Mirror of ``GroundSourceHeatPump_cooling`` configured for space</span>
</span><span data-line="592"><span class="sd">    heating.  The evaporator absorbs heat from the ground loop</span>
</span><span data-line="593"><span class="sd">    while the condenser supplies heat indoors.</span>
</span><span data-line="594"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="595">
</span><span data-line="596">    <span class="k">def</span><span class="w"> </span><span class="nf">__post_init__</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="597">        <span class="c1"># Time</span>
</span><span data-line="598">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="mi">10</span>  <span class="c1"># [h]</span>
</span><span data-line="599">
</span><span data-line="600">        <span class="c1"># Borehole parameters</span>
</span><span data-line="601">        <span class="bp">self</span><span class="o">.</span><span class="n">D_b</span> <span class="o">=</span> <span class="mi">0</span>  <span class="c1"># Borehole depth [m]</span>
</span><span data-line="602">        <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">=</span> <span class="mi">200</span>  <span class="c1"># Borehole height [m]</span>
</span><span data-line="603">        <span class="bp">self</span><span class="o">.</span><span class="n">r_b</span> <span class="o">=</span> <span class="mf">0.08</span>  <span class="c1"># Borehole radius [m]</span>
</span><span data-line="604">        <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="mf">0.108</span>  <span class="c1"># Effective borehole thermal resistance [mK/W]</span>
</span><span data-line="605">
</span><span data-line="606">        <span class="c1"># Fluid parameters</span>
</span><span data-line="607">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">=</span> <span class="mi">24</span>  <span class="c1"># Volumetric flow rate of fluid [L/min]</span>
</span><span data-line="608">
</span><span data-line="609">        <span class="c1"># Ground parameters</span>
</span><span data-line="610">        <span class="bp">self</span><span class="o">.</span><span class="n">k_g</span> <span class="o">=</span> <span class="mf">2.0</span>  <span class="c1"># Ground thermal conductivity [W/mK]</span>
</span><span data-line="611">        <span class="bp">self</span><span class="o">.</span><span class="n">c_g</span> <span class="o">=</span> <span class="mi">800</span>  <span class="c1"># Ground specific heat capacity [J/(kgK)]</span>
</span><span data-line="612">        <span class="bp">self</span><span class="o">.</span><span class="n">rho_g</span> <span class="o">=</span> <span class="mi">2000</span>  <span class="c1"># Ground density [kg/m³]</span>
</span><span data-line="613">
</span><span data-line="614">        <span class="c1"># Pump power of ground heat exchanger</span>
</span><span data-line="615">        <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">=</span> <span class="mi">200</span>  <span class="c1"># Pump power input [W]</span>
</span><span data-line="616">
</span><span data-line="617">        <span class="c1"># Fan</span>
</span><span data-line="618">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">fan1</span>
</span><span data-line="619">
</span><span data-line="620">        <span class="c1"># Temperature</span>
</span><span data-line="621">        <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_exch</span> <span class="o">=</span> <span class="o">-</span><span class="mi">5</span>  <span class="c1"># 예시: 열교환기 측 냉매 온도 - 열교환후 지중순환수 온도 [K]</span>
</span><span data-line="622">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="mi">0</span>  <span class="c1"># environmental temperature [°C]</span>
</span><span data-line="623">        <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span> <span class="o">=</span> <span class="mi">15</span>  <span class="c1"># initial ground temperature [°C]</span>
</span><span data-line="624">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">20</span>  <span class="c1"># room air temperature [°C]</span>
</span><span data-line="625">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span> <span class="o">=</span> <span class="mi">5</span>  <span class="c1"># heat exchanger side refrigerant temperature [°C]</span>
</span><span data-line="626">
</span><span data-line="627">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="mi">15</span>  <span class="c1"># internal unit refrigerant temperature [°C]</span>
</span><span data-line="628">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="mi">10</span>  <span class="c1"># internal unit air outlet temperature [°C]</span>
</span><span data-line="629">
</span><span data-line="630">        <span class="c1"># Load</span>
</span><span data-line="631">        <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">=</span> <span class="mi">6000</span>  <span class="c1"># W</span>
</span><span data-line="632">
<div class="viewcode-block" id="GroundSourceHeatPump_heating.system_update">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.GroundSourceHeatPump_heating.system_update">[docs]</a>
</span><span data-line="633">    <span class="k">def</span><span class="w"> </span><span class="nf">system_update</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="634">        <span class="c1"># Unit conversion</span>
</span><span data-line="635">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">h2s</span>  <span class="c1"># Convert hours to seconds</span>
</span><span data-line="636">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2m</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span>  <span class="c1"># L/min to m³/s</span>
</span><span data-line="637">
</span><span data-line="638">        <span class="c1"># Celcius to Kelvin</span>
</span><span data-line="639">        <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="640">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="641">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span><span class="p">)</span>
</span><span data-line="642">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="643">        <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">)</span>
</span><span data-line="644">
</span><span data-line="645">        <span class="c1"># Others</span>
</span><span data-line="646">        <span class="bp">self</span><span class="o">.</span><span class="n">alpha</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">k_g</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">c_g</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">rho_g</span><span class="p">)</span>  <span class="c1"># thermal diffusivity of ground [m²/s]</span>
</span><span data-line="647">
</span><span data-line="648">        <span class="c1"># 반복 수치해법 적용</span>
</span><span data-line="649"><span class="w">        </span><span class="sd">&quot;&quot;&quot;</span>
</span><span data-line="650"><span class="sd">        반복 수치해법을 사용하는 이유:</span>
</span><span data-line="651"><span class="sd">        1. 냉매 온도(T_r_exch)와 유체 입구 온도(T_f_in)가 서로 연동되어 직접 계산이 불가능함.</span>
</span><span data-line="652"><span class="sd">        2. 보어홀 열저항, 유량, 토양물성 등 시스템 파라미터가 COP, 온도, 효율에 반영되도록 하기 위함.</span>
</span><span data-line="653"><span class="sd">        3. 두 온도가 수렴할 때까지 반복 계산하여 물리적으로 일관된 해를 얻기 위함.</span>
</span><span data-line="654"><span class="sd">        &quot;&quot;&quot;</span>
</span><span data-line="655">        <span class="n">max_iter</span> <span class="o">=</span> <span class="mi">20</span>
</span><span data-line="656">        <span class="n">tol</span> <span class="o">=</span> <span class="mf">1e-3</span>
</span><span data-line="657">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span>  <span class="c1"># 초기값</span>
</span><span data-line="658">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_exch</span>  <span class="c1"># 초기값, 열교환기에서의 순환수 유입 온도</span>
</span><span data-line="659">
</span><span data-line="660">        <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">max_iter</span><span class="p">):</span>
</span><span data-line="661">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_exch</span>  <span class="c1"># 5 K 높게 설정</span>
</span><span data-line="662">            <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="n">calc_GSHP_COP</span><span class="p">(</span>
</span><span data-line="663">                <span class="n">Tg</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">,</span>
</span><span data-line="664">                <span class="n">T_cond</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">,</span>
</span><span data-line="665">                <span class="n">T_evap</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span><span class="p">,</span>
</span><span data-line="666">                <span class="n">theta_hat</span><span class="o">=</span><span class="mf">0.3</span><span class="p">,</span>
</span><span data-line="667">            <span class="p">)</span>
</span><span data-line="668">            <span class="c1"># Others</span>
</span><span data-line="669">            <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span>  <span class="c1"># compressor power input [W]</span>
</span><span data-line="670">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>  <span class="c1"># changed from Q_r_ext to Q_r_exch</span>
</span><span data-line="671">            <span class="c1"># Borehole</span>
</span><span data-line="672">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="673">                <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_exch</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span>
</span><span data-line="674">            <span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>  <span class="c1"># heat flow rate from borehole to ground per unit length [W/m]</span>
</span><span data-line="675">            <span class="bp">self</span><span class="o">.</span><span class="n">g_i</span> <span class="o">=</span> <span class="n">G_FLS</span><span class="p">(</span>
</span><span data-line="676">                <span class="n">t</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">time</span><span class="p">,</span>
</span><span data-line="677">                <span class="n">ks</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_g</span><span class="p">,</span>
</span><span data-line="678">                <span class="n">as_</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">alpha</span><span class="p">,</span>
</span><span data-line="679">                <span class="n">rb</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_b</span><span class="p">,</span>
</span><span data-line="680">                <span class="n">H</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">,</span>
</span><span data-line="681">            <span class="p">)</span>  <span class="c1"># g-function [mK/W]</span>
</span><span data-line="682">            <span class="c1"># fluid temperature &amp; borehole wall temperature [K]</span>
</span><span data-line="683">            <span class="n">T_f_in_old</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span>  <span class="c1"># 이전 유체 입구 온도 저장</span>
</span><span data-line="684">            <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">g_i</span>  <span class="c1"># borehole wall temperature [K]</span>
</span><span data-line="685">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>  <span class="c1"># fluid temperature in borehole [K]</span>
</span><span data-line="686">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span><span class="p">)</span>  <span class="c1"># fluid inlet temperature [K]</span>
</span><span data-line="687">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="688">                <span class="mi">2</span> <span class="o">*</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span>
</span><span data-line="689">            <span class="p">)</span>  <span class="c1"># fluid outlet temperature [K]</span>
</span><span data-line="690">            <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">-</span> <span class="n">T_f_in_old</span><span class="p">)</span> <span class="o">&lt;</span> <span class="n">tol</span><span class="p">:</span>
</span><span data-line="691">                <span class="k">break</span>
</span><span data-line="692">
</span><span data-line="693">        <span class="c1"># Temperature</span>
</span><span data-line="694">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>  <span class="c1"># internal unit air inlet temperature [K]</span>
</span><span data-line="695">
</span><span data-line="696">        <span class="c1"># Internal unit</span>
</span><span data-line="697">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="698">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="p">(</span><span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span><span class="p">))</span>
</span><span data-line="699">        <span class="p">)</span>  <span class="c1"># volumetric flow rate of internal unit [m3/s]</span>
</span><span data-line="700">
</span><span data-line="701">        <span class="c1"># Fan power</span>
</span><span data-line="702">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">=</span> <span class="n">Fan</span><span class="p">()</span><span class="o">.</span><span class="n">get_power</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_int</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span><span class="p">)</span>  <span class="c1"># power input of internal unit fan [W]</span>
</span><span data-line="703">
</span><span data-line="704">        <span class="c1"># Exergy result</span>
</span><span data-line="705">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="706">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="707">        <span class="p">)</span>
</span><span data-line="708">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="709">            <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_int</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_int_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="710">        <span class="p">)</span>
</span><span data-line="711">
</span><span data-line="712">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_int</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_int</span><span class="p">)</span>
</span><span data-line="713">        <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_exch</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_exch</span><span class="p">)</span>
</span><span data-line="714">
</span><span data-line="715">        <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span> <span class="o">=</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="716">        <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span> <span class="o">=</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="p">((</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">))</span>
</span><span data-line="717">
</span><span data-line="718">        <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="719">        <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_bh</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="720">
</span><span data-line="721">        <span class="c1"># Internal unit</span>
</span><span data-line="722">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span>
</span><span data-line="723">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span>
</span><span data-line="724">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_int</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_int</span>
</span><span data-line="725">
</span><span data-line="726">        <span class="c1"># Closed refrigerant loop system</span>
</span><span data-line="727">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span>
</span><span data-line="728">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span>
</span><span data-line="729">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span>
</span><span data-line="730">
</span><span data-line="731">        <span class="c1"># Heat exchanger</span>
</span><span data-line="732">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span>
</span><span data-line="733">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span>
</span><span data-line="734">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_exch</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_exch</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_exch</span>
</span><span data-line="735">
</span><span data-line="736">        <span class="c1"># Ground heat exchanger</span>
</span><span data-line="737">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_GHE</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span>
</span><span data-line="738">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_GHE</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span>
</span><span data-line="739">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_GHE</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_GHE</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_GHE</span>
</span><span data-line="740">
</span><span data-line="741">        <span class="c1"># Ground</span>
</span><span data-line="742">        <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span>
</span><span data-line="743">        <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span>
</span><span data-line="744">        <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span>
</span><span data-line="745">
</span><span data-line="746">        <span class="c1"># Exergy efficiency</span>
</span><span data-line="747">        <span class="bp">self</span><span class="o">.</span><span class="n">X_eff</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">)</span>
</span><span data-line="748">
</span><span data-line="749">        <span class="c1">## Exergy Balance ========================================</span>
</span><span data-line="750">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span> <span class="o">=</span> <span class="p">{}</span>
</span><span data-line="751">
</span><span data-line="752">        <span class="c1"># Internal Unit</span>
</span><span data-line="753">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;internal unit&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="754">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="755">                <span class="s2">&quot;$X_{f,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_int</span><span class="p">,</span>
</span><span data-line="756">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="757">                <span class="s2">&quot;$X_{a,int,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_in</span><span class="p">,</span>
</span><span data-line="758">            <span class="p">},</span>
</span><span data-line="759">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="760">                <span class="s2">&quot;$X_{c,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_int</span><span class="p">,</span>
</span><span data-line="761">            <span class="p">},</span>
</span><span data-line="762">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="763">                <span class="s2">&quot;$X_{a,int,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_int_out</span><span class="p">,</span>
</span><span data-line="764">            <span class="p">},</span>
</span><span data-line="765">        <span class="p">}</span>
</span><span data-line="766">
</span><span data-line="767">        <span class="c1"># Refrigerant loop</span>
</span><span data-line="768">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;refrigerant loop&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="769">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="770">                <span class="s2">&quot;$X_</span><span class="si">{cmp}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="771">                <span class="s2">&quot;$X_{r,exch}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span><span class="p">,</span>
</span><span data-line="772">            <span class="p">},</span>
</span><span data-line="773">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="774">                <span class="s2">&quot;$X_{c,r}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span><span class="p">,</span>
</span><span data-line="775">            <span class="p">},</span>
</span><span data-line="776">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="777">                <span class="s2">&quot;$X_{r,int}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_int</span><span class="p">,</span>
</span><span data-line="778">            <span class="p">},</span>
</span><span data-line="779">        <span class="p">}</span>
</span><span data-line="780">
</span><span data-line="781">        <span class="c1"># Heat Exchanger</span>
</span><span data-line="782">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;heat exchanger&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="783">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="784">                <span class="s2">&quot;$X_{f,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span><span class="p">,</span>
</span><span data-line="785">            <span class="p">},</span>
</span><span data-line="786">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="787">                <span class="s2">&quot;$X_{c,exch}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_exch</span><span class="p">,</span>
</span><span data-line="788">            <span class="p">},</span>
</span><span data-line="789">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="790">                <span class="s2">&quot;$X_{r,exch}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_exch</span><span class="p">,</span>
</span><span data-line="791">                <span class="s2">&quot;$X_{f,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span><span class="p">,</span>
</span><span data-line="792">            <span class="p">},</span>
</span><span data-line="793">        <span class="p">}</span>
</span><span data-line="794">
</span><span data-line="795">        <span class="c1"># Ground Heat Exchanger</span>
</span><span data-line="796">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;ground heat exchanger&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="797">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="798">                <span class="s2">&quot;$E_</span><span class="si">{pmp}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span><span class="p">,</span>
</span><span data-line="799">                <span class="s2">&quot;$X_</span><span class="si">{b}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span><span class="p">,</span>
</span><span data-line="800">                <span class="s2">&quot;$X_{f,in}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span><span class="p">,</span>
</span><span data-line="801">            <span class="p">},</span>
</span><span data-line="802">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="803">                <span class="s2">&quot;$X_{c,GHE}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_GHE</span><span class="p">,</span>
</span><span data-line="804">            <span class="p">},</span>
</span><span data-line="805">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="806">                <span class="s2">&quot;$X_{f,out}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span><span class="p">,</span>
</span><span data-line="807">            <span class="p">},</span>
</span><span data-line="808">        <span class="p">}</span>
</span><span data-line="809">
</span><span data-line="810">        <span class="c1"># Ground</span>
</span><span data-line="811">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">[</span><span class="s2">&quot;ground&quot;</span><span class="p">]</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="812">            <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="813">                <span class="s2">&quot;$X_</span><span class="si">{g}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span><span class="p">,</span>
</span><span data-line="814">            <span class="p">},</span>
</span><span data-line="815">            <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="816">                <span class="s2">&quot;$X_{c,g}$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span><span class="p">,</span>
</span><span data-line="817">            <span class="p">},</span>
</span><span data-line="818">            <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="819">                <span class="s2">&quot;$X_</span><span class="si">{b}</span><span class="s2">$&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span><span class="p">,</span>
</span><span data-line="820">            <span class="p">},</span>
</span><span data-line="821">        <span class="p">}</span></div>
</div>

</span><span data-line="822">
</span><span data-line="823">
<div class="viewcode-block" id="GroundSourceHeatPump">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.GroundSourceHeatPump">[docs]</a>
</span><span data-line="824"><span class="nd">@dataclass</span>
</span><span data-line="825"><span class="k">class</span><span class="w"> </span><span class="nc">GroundSourceHeatPump</span><span class="p">:</span>
</span><span data-line="826"><span class="w">    </span><span class="sd">&quot;&quot;&quot;Ground source heat pump model for both cooling and heating mode.</span>
</span><span data-line="827">
</span><span data-line="828"><span class="sd">    Uses borehole heat exchangers with pygfunction step-response</span>
</span><span data-line="829"><span class="sd">    factor array for precise soil thermal response with temporal</span>
</span><span data-line="830"><span class="sd">    superposition of dynamic building loads.</span>
</span><span data-line="831"><span class="sd">    &quot;&quot;&quot;</span>
</span><span data-line="832">    <span class="c1"># 1. Borehole parameters</span>
</span><span data-line="833">    <span class="n">H_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">150.0</span> <span class="c1"># Borehole height [m]</span>
</span><span data-line="834">    <span class="n">D_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">2.0</span>   <span class="c1"># Borehole burial depth [m]</span>
</span><span data-line="835">    <span class="n">r_b</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.08</span>  <span class="c1"># Borehole radius [m]</span>
</span><span data-line="836">    
</span><span data-line="837">    <span class="c1"># 2. Pipe &amp; Grout parameters</span>
</span><span data-line="838">    <span class="n">k_p</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.4</span>      <span class="c1"># Pipe thermal conductivity [W/mK] (HDPE)</span>
</span><span data-line="839">    <span class="n">k_grout</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">1.5</span>  <span class="c1"># Grout thermal conductivity [W/mK]</span>
</span><span data-line="840">    <span class="n">r_out</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.016</span>  <span class="c1"># Pipe outer radius [m] (32mm OD / 2)</span>
</span><span data-line="841">    <span class="n">r_in</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.013</span>   <span class="c1"># Pipe inner radius [m] (26mm ID / 2)</span>
</span><span data-line="842">    <span class="n">D_s</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.032</span>    <span class="c1"># Distance from the center of the borehole to the center of the pipe [m]</span>
</span><span data-line="843">    
</span><span data-line="844">    <span class="c1"># 3. Ground parameters</span>
</span><span data-line="845">    <span class="n">k_g</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">2.0</span>     <span class="c1"># Ground thermal conductivity [W/mK]</span>
</span><span data-line="846">    <span class="n">c_g</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">800.0</span>   <span class="c1"># Ground specific heat capacity [J/(kgK)]</span>
</span><span data-line="847">    <span class="n">rho_g</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">2000.0</span> <span class="c1"># Ground density [kg/m³]</span>
</span><span data-line="848">    <span class="n">T_g</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">15.0</span>    <span class="c1"># Initial ground temperature [°C]</span>
</span><span data-line="849">    
</span><span data-line="850">    <span class="c1"># 4. Fluid parameters</span>
</span><span data-line="851">    <span class="n">dV_f</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">20.0</span>   <span class="c1"># Volumetric flow rate of fluid [L/min]</span>
</span><span data-line="852">    
</span><span data-line="853">    <span class="c1"># 5. Rated Performance &amp; Design</span>
</span><span data-line="854">    <span class="n">Q_rated_cooling</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">20590.0</span> <span class="c1"># [W]</span>
</span><span data-line="855">    <span class="n">Q_rated_heating</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">16450.0</span> <span class="c1"># [W]</span>
</span><span data-line="856">    <span class="n">E_pmp</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">40.0</span>            <span class="c1"># Pump power input [W]</span>
</span><span data-line="857">    <span class="n">dP_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">60.0</span>   <span class="c1"># Design pressure drop [Pa]</span>
</span><span data-line="858">    <span class="n">eta_iu_fan_design</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.6</span>   <span class="c1"># Design fan efficiency</span>
</span><span data-line="859">    
</span><span data-line="860">    <span class="c1"># 6. Simulation Control</span>
</span><span data-line="861">    <span class="n">dt_hours</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">1</span>
</span><span data-line="862">    <span class="n">sim_hours</span><span class="p">:</span> <span class="nb">int</span> <span class="o">=</span> <span class="mi">8760</span>
</span><span data-line="863">    
</span><span data-line="864">    <span class="c1"># 7. Runtime Inputs (per-timestep)</span>
</span><span data-line="865">    <span class="n">Q_r_iu</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="866">    <span class="n">T0</span><span class="p">:</span> <span class="nb">float</span> <span class="o">=</span> <span class="mf">20.0</span>
</span><span data-line="867">    <span class="n">boundary_condition</span><span class="p">:</span> <span class="nb">str</span> <span class="o">=</span> <span class="s2">&quot;uniform_temperature&quot;</span>
</span><span data-line="868">
</span><span data-line="869">    <span class="k">def</span><span class="w"> </span><span class="nf">__post_init__</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="870">        <span class="c1"># Initialize historical and temporal states</span>
</span><span data-line="871">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="872">        <span class="bp">self</span><span class="o">.</span><span class="n">dt_sec</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt_hours</span> <span class="o">*</span> <span class="mf">3600.0</span>
</span><span data-line="873">        <span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span> <span class="o">=</span> <span class="p">[</span><span class="mf">0.0</span><span class="p">]</span>
</span><span data-line="874">
</span><span data-line="875">        <span class="c1"># Calculate Effective Borehole Thermal Resistance R_b*</span>
</span><span data-line="876">        <span class="c1"># Single U-tube (series): each pipe leg carries the full borehole flow.</span>
</span><span data-line="877">        <span class="c1"># Using water properties at approx 15-20 degC (mu_f = 0.00114 Pa·s)</span>
</span><span data-line="878">        <span class="n">m_flow_borehole</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2m</span> <span class="o">*</span> <span class="n">rho_f</span>  <span class="c1"># Total borehole mass flow [kg/s]</span>
</span><span data-line="879">        <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span> <span class="o">=</span> <span class="n">gf</span><span class="o">.</span><span class="n">calc_borehole_thermal_resistance</span><span class="p">(</span>
</span><span data-line="880">            <span class="n">k_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_g</span><span class="p">,</span> <span class="n">k_g</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_grout</span><span class="p">,</span> <span class="n">k_p</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_p</span><span class="p">,</span>
</span><span data-line="881">            <span class="n">r_b</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_b</span><span class="p">,</span> <span class="n">r_out</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_out</span><span class="p">,</span> <span class="n">r_in</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_in</span><span class="p">,</span> <span class="n">D_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">D_s</span><span class="p">,</span>
</span><span data-line="882">            <span class="n">H_b</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">,</span>
</span><span data-line="883">            <span class="n">m_flow_borehole</span><span class="o">=</span><span class="n">m_flow_borehole</span><span class="p">,</span> <span class="n">rho_f</span><span class="o">=</span><span class="n">rho_f</span><span class="p">,</span> <span class="n">mu_f</span><span class="o">=</span><span class="mf">0.00114</span><span class="p">,</span> <span class="n">cp_f</span><span class="o">=</span><span class="n">c_f</span><span class="p">,</span> <span class="n">k_f</span><span class="o">=</span><span class="n">k_w</span>
</span><span data-line="884">        <span class="p">)</span>
</span><span data-line="885">
</span><span data-line="886">
</span><span data-line="887">        <span class="c1"># Fan parameters (VSD model)</span>
</span><span data-line="888">        <span class="n">_hp_capacity</span> <span class="o">=</span> <span class="nb">max</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_rated_cooling</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_rated_heating</span><span class="p">)</span>
</span><span data-line="889">        <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_design</span> <span class="o">=</span> <span class="n">_hp_capacity</span> <span class="o">/</span> <span class="p">(</span><span class="n">rho_a</span> <span class="o">*</span> <span class="n">c_a</span> <span class="o">*</span> <span class="mf">10.0</span><span class="p">)</span> 
</span><span data-line="890">        <span class="bp">self</span><span class="o">.</span><span class="n">E_iu_fan_design</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="891">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_design</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dP_iu_fan_design</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">eta_iu_fan_design</span>
</span><span data-line="892">        <span class="p">)</span>
</span><span data-line="893">        <span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_iu</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="894">            <span class="s2">&quot;c1&quot;</span><span class="p">:</span> <span class="mf">0.0013</span><span class="p">,</span> <span class="s2">&quot;c2&quot;</span><span class="p">:</span> <span class="mf">0.1470</span><span class="p">,</span> <span class="s2">&quot;c3&quot;</span><span class="p">:</span> <span class="mf">0.9506</span><span class="p">,</span> <span class="s2">&quot;c4&quot;</span><span class="p">:</span> <span class="o">-</span><span class="mf">0.0998</span><span class="p">,</span> <span class="s2">&quot;c5&quot;</span><span class="p">:</span> <span class="mf">0.0</span><span class="p">,</span>
</span><span data-line="895">        <span class="p">}</span>
</span><span data-line="896">        <span class="bp">self</span><span class="o">.</span><span class="n">fan_params_iu</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="897">            <span class="s2">&quot;fan_design_flow_rate&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_design</span><span class="p">,</span>
</span><span data-line="898">            <span class="s2">&quot;fan_design_power&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_iu_fan_design</span><span class="p">,</span>
</span><span data-line="899">        <span class="p">}</span>
</span><span data-line="900">
</span><span data-line="901">        <span class="c1"># Precompute dimensional g-function interpolator [mK/W]</span>
</span><span data-line="902">        <span class="n">alpha</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">k_g</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">rho_g</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">c_g</span><span class="p">)</span>
</span><span data-line="903">        <span class="bp">self</span><span class="o">.</span><span class="n">g_func_interp</span> <span class="o">=</span> <span class="n">gf</span><span class="o">.</span><span class="n">precompute_gfunction</span><span class="p">(</span>
</span><span data-line="904">            <span class="n">N_1</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">N_2</span><span class="o">=</span><span class="mi">1</span><span class="p">,</span> <span class="n">B</span><span class="o">=</span><span class="mf">6.0</span><span class="p">,</span> 
</span><span data-line="905">            <span class="n">H_b</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">,</span> <span class="n">D_b</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">D_b</span><span class="p">,</span> <span class="n">r_b</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">r_b</span><span class="p">,</span>
</span><span data-line="906">            <span class="n">alpha_s</span><span class="o">=</span><span class="n">alpha</span><span class="p">,</span> <span class="n">k_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">k_g</span><span class="p">,</span>
</span><span data-line="907">            <span class="n">t_max_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">sim_hours</span> <span class="o">*</span> <span class="mf">3600.0</span><span class="p">,</span>
</span><span data-line="908">            <span class="n">dt_s</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dt_sec</span>
</span><span data-line="909">        <span class="p">)</span>
</span><span data-line="910">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="911">
<div class="viewcode-block" id="GroundSourceHeatPump.system_update">
<a class="viewcode-back" href="../../api/generated/enex_analysis.enex_engine.html#enex_analysis.enex_engine.GroundSourceHeatPump.system_update">[docs]</a>
</span><span data-line="912">    <span class="k">def</span><span class="w"> </span><span class="nf">system_update</span><span class="p">(</span><span class="bp">self</span><span class="p">):</span>
</span><span data-line="913">        <span class="c1"># Unit conversion</span>
</span><span data-line="914">        <span class="n">dV_f_m3s</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_f</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">s2m</span> <span class="o">*</span> <span class="n">cu</span><span class="o">.</span><span class="n">L2m3</span>  <span class="c1"># Nominal flow rate [m³/s]</span>
</span><span data-line="915">
</span><span data-line="916">        <span class="k">if</span> <span class="ow">not</span> <span class="nb">hasattr</span><span class="p">(</span><span class="bp">self</span><span class="p">,</span> <span class="s2">&quot;T0&quot;</span><span class="p">):</span>
</span><span data-line="917">            <span class="k">raise</span> <span class="ne">AttributeError</span><span class="p">(</span><span class="s2">&quot;T0 must be provided before system_update().&quot;</span><span class="p">)</span>
</span><span data-line="918">
</span><span data-line="919">        <span class="c1"># Determine mode based on load sign</span>
</span><span data-line="920">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="921">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;cooling&quot;</span>
</span><span data-line="922">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">27</span>  <span class="c1"># Room air temperature [°C]</span>
</span><span data-line="923">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_ghx</span> <span class="o">=</span> <span class="mi">3</span> <span class="c1"># GHX refrigerant - GHX outlet water [K]</span>
</span><span data-line="924">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="o">=</span> <span class="o">-</span><span class="mi">15</span> <span class="c1"># Indoor unit refrigerant - Indoor unit inlet air [K]</span>
</span><span data-line="925">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="c1"># Indoor unit refrigerant [°C]</span>
</span><span data-line="926">            <span class="n">dT_a_iu</span> <span class="o">=</span> <span class="o">-</span><span class="mi">10</span> <span class="c1"># Indoor unit outlet air - Room air [K]</span>
</span><span data-line="927">            <span class="n">dV_f_m3s_active</span> <span class="o">=</span> <span class="n">dV_f_m3s</span>
</span><span data-line="928">            <span class="n">E_pmp_active</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span>  <span class="c1"># Pump power input [W]</span>
</span><span data-line="929">        <span class="k">elif</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">&lt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="930">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;heating&quot;</span>
</span><span data-line="931">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">21</span>  <span class="c1"># Room air temperature [°C]</span>
</span><span data-line="932">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_ghx</span> <span class="o">=</span> <span class="o">-</span><span class="mi">3</span> <span class="c1"># GHX refrigerant - GHX outlet water [K] </span>
</span><span data-line="933">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="o">=</span> <span class="mi">15</span> <span class="c1"># Indoor unit refrigerant - Indoor unit inlet air [K]</span>
</span><span data-line="934">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_iu</span> <span class="c1"># Indoor unit refrigerant [°C]</span>
</span><span data-line="935">            <span class="n">dT_a_iu</span> <span class="o">=</span> <span class="mi">10</span> <span class="c1"># Indoor unit outlet air - Room air [K]</span>
</span><span data-line="936">            <span class="n">dV_f_m3s_active</span> <span class="o">=</span> <span class="n">dV_f_m3s</span>
</span><span data-line="937">            <span class="n">E_pmp_active</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_pmp</span>  <span class="c1"># Pump power input [W]</span>
</span><span data-line="938">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="939">            <span class="n">mode</span> <span class="o">=</span> <span class="s2">&quot;off&quot;</span>
</span><span data-line="940">            <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span> <span class="o">=</span> <span class="mi">22</span>  <span class="c1"># Room air temperature [°C]</span>
</span><span data-line="941">            <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_ghx</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="942">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span>
</span><span data-line="943">            <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0</span>
</span><span data-line="944">            <span class="n">dT_a_iu</span> <span class="o">=</span> <span class="mi">0</span>
</span><span data-line="945">            <span class="n">dV_f_m3s_active</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="946">            <span class="n">dV_f_m3s_active</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="947">            <span class="n">E_pmp_active</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="948">
</span><span data-line="949">        <span class="c1"># Temperatures in Kelvin</span>
</span><span data-line="950">        <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T0</span><span class="p">)</span>
</span><span data-line="951">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span><span class="p">)</span>
</span><span data-line="952">        
</span><span data-line="953">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_out_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room_K</span> <span class="o">+</span> <span class="n">dT_a_iu</span>
</span><span data-line="954">             
</span><span data-line="955">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu</span><span class="p">)</span>
</span><span data-line="956">        <span class="bp">self</span><span class="o">.</span><span class="n">T_g_K</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">C2K</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_g</span><span class="p">)</span>
</span><span data-line="957">
</span><span data-line="958">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="959">        <span class="c1"># A. Pre-calculate the Historical Temperature Effect (Superposition)</span>
</span><span data-line="960">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="961">        <span class="n">T_b_history_effect</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="962">
</span><span data-line="963">        <span class="k">for</span> <span class="n">i</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="nb">len</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span><span class="p">)):</span>
</span><span data-line="964">            <span class="n">delta_Q</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span><span class="p">[</span><span class="n">i</span><span class="p">]</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span><span class="p">[</span><span class="n">i</span> <span class="o">-</span> <span class="mi">1</span><span class="p">]</span>
</span><span data-line="965">            <span class="n">elapsed_time</span> <span class="o">=</span> <span class="p">(</span><span class="nb">len</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span><span class="p">)</span> <span class="o">-</span> <span class="n">i</span> <span class="o">+</span> <span class="mi">1</span><span class="p">)</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt_sec</span>
</span><span data-line="966">            
</span><span data-line="967">            <span class="c1"># Use dimensional g-function from interpolator [mK/W]</span>
</span><span data-line="968">            <span class="n">g_val_dim</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">g_func_interp</span><span class="p">(</span><span class="n">elapsed_time</span><span class="p">))</span>
</span><span data-line="969">            <span class="n">T_b_history_effect</span> <span class="o">+=</span> <span class="n">delta_Q</span> <span class="o">*</span> <span class="n">g_val_dim</span>
</span><span data-line="970">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="971">
</span><span data-line="972">        <span class="n">max_iter</span> <span class="o">=</span> <span class="mi">20</span>
</span><span data-line="973">        <span class="n">tol</span> <span class="o">=</span> <span class="mf">1e-2</span>
</span><span data-line="974">        <span class="c1"># ------------------------------------------------------------------</span>
</span><span data-line="975">        <span class="c1"># Airflow calculation (indoor unit air volume flow rate).</span>
</span><span data-line="976">        <span class="c1"># Must be computed BEFORE the COP iteration loop.</span>
</span><span data-line="977">        <span class="c1"># ------------------------------------------------------------------</span>
</span><span data-line="978">
</span><span data-line="979">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="980">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_a</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="981">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="982">            <span class="bp">self</span><span class="o">.</span><span class="n">dV_a</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span>
</span><span data-line="983">                <span class="n">c_a</span> <span class="o">*</span> <span class="n">rho_a</span> <span class="o">*</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_out_K</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room_K</span><span class="p">)</span>
</span><span data-line="984">            <span class="p">)</span>
</span><span data-line="985">
</span><span data-line="986">        <span class="c1"># Synchronize dV_a_ratio with fan design flow rate</span>
</span><span data-line="987">        <span class="n">dV_a_ratio</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_a</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_design</span> <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_iu_fan_design</span> <span class="o">&gt;</span> <span class="mi">0</span> <span class="k">else</span> <span class="mf">1.0</span>
</span><span data-line="988">        <span class="c1"># --------------------------------------------------------------------------</span>
</span><span data-line="989">
</span><span data-line="990">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g_K</span>  <span class="c1"># 초기값</span>
</span><span data-line="991">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span>
</span><span data-line="992">        <span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span>
</span><span data-line="993">
</span><span data-line="994">        <span class="k">for</span> <span class="n">_</span> <span class="ow">in</span> <span class="nb">range</span><span class="p">(</span><span class="n">max_iter</span><span class="p">):</span>
</span><span data-line="995">            <span class="n">T_f_in_old</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span>
</span><span data-line="996">
</span><span data-line="997">            <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;cooling&quot;</span><span class="p">:</span>
</span><span data-line="998">                <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="n">calc_GSHP_COP</span><span class="p">(</span>
</span><span data-line="999">                    <span class="n">T_a_iu_in_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room_K</span><span class="p">,</span>    <span class="c1"># T_db of indoor air entering coil</span>
</span><span data-line="1000">                    <span class="n">T_f_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span><span class="p">,</span>     <span class="c1"># water entering HP from borehole [K]</span>
</span><span data-line="1001">                    <span class="n">dV_a_ratio</span><span class="o">=</span><span class="n">dV_a_ratio</span><span class="p">,</span>
</span><span data-line="1002">                    <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;cooling&quot;</span><span class="p">,</span>
</span><span data-line="1003">                <span class="p">)</span>
</span><span data-line="1004">                <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span>
</span><span data-line="1005">            <span class="k">elif</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;heating&quot;</span><span class="p">:</span>
</span><span data-line="1006">                <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="n">calc_GSHP_COP</span><span class="p">(</span>
</span><span data-line="1007">                    <span class="n">T_a_iu_in_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_room_K</span><span class="p">,</span>    <span class="c1"># T_db of indoor air entering coil</span>
</span><span data-line="1008">                    <span class="n">T_f_out_K</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span><span class="p">,</span>     <span class="c1"># water entering HP from borehole [K]</span>
</span><span data-line="1009">                    <span class="n">dV_a_ratio</span><span class="o">=</span><span class="n">dV_a_ratio</span><span class="p">,</span>
</span><span data-line="1010">                    <span class="n">mode</span><span class="o">=</span><span class="s2">&quot;heating&quot;</span><span class="p">,</span>
</span><span data-line="1011">                <span class="p">)</span>
</span><span data-line="1012">                <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">COP</span>
</span><span data-line="1013">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="1014">                <span class="bp">self</span><span class="o">.</span><span class="n">COP</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1015">                <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1016">
</span><span data-line="1017">            <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>
</span><span data-line="1018">            <span class="bp">self</span><span class="o">.</span><span class="n">q_b</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ghx</span> <span class="o">+</span> <span class="n">E_pmp_active</span><span class="p">)</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span>
</span><span data-line="1019">
</span><span data-line="1020">            <span class="c1"># -----------------------------------------------------------------</span>
</span><span data-line="1021">            <span class="c1"># B. Core Calculation: Borehole Wall Temp with Superposition</span>
</span><span data-line="1022">            <span class="c1"># -----------------------------------------------------------------</span>
</span><span data-line="1023">            <span class="c1"># Dimensional g-value for the current step (dt_sec) [mK/W]</span>
</span><span data-line="1024">            <span class="bp">self</span><span class="o">.</span><span class="n">g_i_dim</span> <span class="o">=</span> <span class="nb">float</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">g_func_interp</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">dt_sec</span><span class="p">))</span>
</span><span data-line="1025">            <span class="bp">self</span><span class="o">.</span><span class="n">T_b_history_effect</span> <span class="o">=</span> <span class="n">T_b_history_effect</span>  
</span><span data-line="1026">            <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span> <span class="o">=</span> <span class="p">(</span>
</span><span data-line="1027">                <span class="bp">self</span><span class="o">.</span><span class="n">T_g_K</span> 
</span><span data-line="1028">                <span class="o">+</span> <span class="n">T_b_history_effect</span> 
</span><span data-line="1029">                <span class="o">+</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">q_b</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span><span class="p">[</span><span class="o">-</span><span class="mi">1</span><span class="p">])</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">g_i_dim</span>
</span><span data-line="1030">            <span class="p">)</span>
</span><span data-line="1031">            <span class="c1"># -----------------------------------------------------------------</span>
</span><span data-line="1032">
</span><span data-line="1033">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">q_b</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">R_b</span>
</span><span data-line="1034">            <span class="k">if</span> <span class="n">dV_f_m3s_active</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="1035">                <span class="n">delta_T_fluid</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">q_b</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span> <span class="o">/</span> <span class="p">(</span><span class="mi">2</span> <span class="o">*</span> <span class="n">c_f</span> <span class="o">*</span> <span class="n">rho_f</span> <span class="o">*</span> <span class="n">dV_f_m3s_active</span><span class="p">)</span>
</span><span data-line="1036">            <span class="k">else</span><span class="p">:</span>
</span><span data-line="1037">                <span class="n">delta_T_fluid</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1038">
</span><span data-line="1039">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">+</span> <span class="n">delta_T_fluid</span>
</span><span data-line="1040">            <span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f</span> <span class="o">-</span> <span class="n">delta_T_fluid</span>
</span><span data-line="1041">
</span><span data-line="1042">            <span class="k">if</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span> <span class="o">-</span> <span class="n">T_f_in_old</span><span class="p">)</span> <span class="o">&lt;</span> <span class="n">tol</span> <span class="ow">or</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;off&quot;</span><span class="p">:</span>
</span><span data-line="1043">                <span class="k">break</span>
</span><span data-line="1044">
</span><span data-line="1045">        <span class="c1"># Finalize refrigerant temperature based on converged fluid temperature</span>
</span><span data-line="1046">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ghx_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">dT_r_ghx</span>
</span><span data-line="1047">
</span><span data-line="1048">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="1049">        <span class="c1"># C. Store the finalized load to history for the next timestep</span>
</span><span data-line="1050">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="1051">        <span class="bp">self</span><span class="o">.</span><span class="n">q_b_history</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">q_b</span><span class="p">)</span>
</span><span data-line="1052">        <span class="bp">self</span><span class="o">.</span><span class="n">time</span> <span class="o">+=</span> <span class="bp">self</span><span class="o">.</span><span class="n">dt_hours</span>
</span><span data-line="1053">        <span class="c1"># ---------------------------------------------------------------------</span>
</span><span data-line="1054">
</span><span data-line="1055">        <span class="c1"># Temperature</span>
</span><span data-line="1056">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_in_K</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room_K</span>
</span><span data-line="1057">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_in</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_room</span>
</span><span data-line="1058">        <span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_out</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_out_K</span><span class="p">)</span>
</span><span data-line="1059">
</span><span data-line="1060">        <span class="c1"># Fan power - Updated to hx_fan VSD model</span>
</span><span data-line="1061">        <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_iu</span> <span class="o">=</span> <span class="n">calc_fan_power_from_dV_fan</span><span class="p">(</span>
</span><span data-line="1062">            <span class="n">dV_fan</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">dV_a</span><span class="p">,</span>
</span><span data-line="1063">            <span class="n">fan_params</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">fan_params_iu</span><span class="p">,</span>
</span><span data-line="1064">            <span class="n">vsd_coeffs</span><span class="o">=</span><span class="bp">self</span><span class="o">.</span><span class="n">vsd_coeffs_iu</span><span class="p">,</span>
</span><span data-line="1065">            <span class="n">is_active</span><span class="o">=</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">!=</span> <span class="mf">0.0</span><span class="p">)</span>
</span><span data-line="1066">        <span class="p">)</span>
</span><span data-line="1067">
</span><span data-line="1068">        <span class="c1"># System COP calculation</span>
</span><span data-line="1069">        <span class="n">total_pwr</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_iu</span> <span class="o">+</span> <span class="n">E_pmp_active</span>
</span><span data-line="1070">        <span class="k">if</span> <span class="n">total_pwr</span> <span class="o">&gt;</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="1071">            <span class="bp">self</span><span class="o">.</span><span class="n">COP_sys</span> <span class="o">=</span> <span class="nb">abs</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span><span class="p">)</span> <span class="o">/</span> <span class="n">total_pwr</span>
</span><span data-line="1072">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="1073">            <span class="bp">self</span><span class="o">.</span><span class="n">COP_sys</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1074">
</span><span data-line="1075">        <span class="c1"># Helper for thermal exergy</span>
</span><span data-line="1076">        <span class="k">def</span><span class="w"> </span><span class="nf">get_thermal_exergy</span><span class="p">(</span><span class="n">c</span><span class="p">,</span> <span class="n">rho</span><span class="p">,</span> <span class="n">dV</span><span class="p">,</span> <span class="n">T_stream</span><span class="p">,</span> <span class="n">T_env</span><span class="p">):</span>
</span><span data-line="1077">            <span class="k">if</span> <span class="n">T_stream</span> <span class="o">&lt;=</span> <span class="mi">0</span> <span class="ow">or</span> <span class="n">dV</span> <span class="o">&lt;=</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="1078">                <span class="k">return</span> <span class="mf">0.0</span>
</span><span data-line="1079">            <span class="k">return</span> <span class="n">c</span> <span class="o">*</span> <span class="n">rho</span> <span class="o">*</span> <span class="n">dV</span> <span class="o">*</span> <span class="p">((</span><span class="n">T_stream</span> <span class="o">-</span> <span class="n">T_env</span><span class="p">)</span> <span class="o">-</span> <span class="n">T_env</span> <span class="o">*</span> <span class="n">math</span><span class="o">.</span><span class="n">log</span><span class="p">(</span><span class="n">T_stream</span> <span class="o">/</span> <span class="n">T_env</span><span class="p">))</span>
</span><span data-line="1080">
</span><span data-line="1081">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1082">        <span class="c1"># Exergy of air streams</span>
</span><span data-line="1083">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1084">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_in</span> <span class="o">=</span> <span class="n">get_thermal_exergy</span><span class="p">(</span><span class="n">c_a</span><span class="p">,</span> <span class="n">rho_a</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_a</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_in_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1085">        <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_out</span> <span class="o">=</span> <span class="n">get_thermal_exergy</span><span class="p">(</span><span class="n">c_a</span><span class="p">,</span> <span class="n">rho_a</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">dV_a</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_a_iu_out_K</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1086">
</span><span data-line="1087">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1088">        <span class="c1"># Exergy of refrigerant streams</span>
</span><span data-line="1089">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1090">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="1091">            <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1092">            <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1093">            <span class="bp">self</span><span class="o">.</span><span class="n">X_r_iu</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1094">            <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ghx</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1095">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="1096">            <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_g_K</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">q_b</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="1097">            <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span> <span class="o">=</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_b</span><span class="p">)</span> <span class="o">*</span> <span class="p">(</span><span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">q_b</span> <span class="o">*</span> <span class="bp">self</span><span class="o">.</span><span class="n">H_b</span><span class="p">)</span>
</span><span data-line="1098">            <span class="bp">self</span><span class="o">.</span><span class="n">X_r_iu</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_iu_K</span><span class="p">)</span>
</span><span data-line="1099">            <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ghx</span> <span class="o">=</span> <span class="o">-</span><span class="bp">self</span><span class="o">.</span><span class="n">Q_r_ghx</span> <span class="o">*</span> <span class="p">(</span><span class="mi">1</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span> <span class="o">/</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ghx_K</span><span class="p">)</span>
</span><span data-line="1100">
</span><span data-line="1101">        <span class="bp">self</span><span class="o">.</span><span class="n">T_r_ghx</span> <span class="o">=</span> <span class="n">cu</span><span class="o">.</span><span class="n">K2C</span><span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">T_r_ghx_K</span><span class="p">)</span>
</span><span data-line="1102">
</span><span data-line="1103">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1104">        <span class="c1"># Exergy of water streams</span>
</span><span data-line="1105">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1106">        <span class="bp">self</span><span class="o">.</span><span class="n">X_f_in</span> <span class="o">=</span> <span class="n">get_thermal_exergy</span><span class="p">(</span><span class="n">c_f</span><span class="p">,</span> <span class="n">rho_f</span><span class="p">,</span> <span class="n">dV_f_m3s_active</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_in</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1107">        <span class="bp">self</span><span class="o">.</span><span class="n">X_f_out</span> <span class="o">=</span> <span class="n">get_thermal_exergy</span><span class="p">(</span><span class="n">c_f</span><span class="p">,</span> <span class="n">rho_f</span><span class="p">,</span> <span class="n">dV_f_m3s_active</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T_f_out</span><span class="p">,</span> <span class="bp">self</span><span class="o">.</span><span class="n">T0_K</span><span class="p">)</span>
</span><span data-line="1108">
</span><span data-line="1109">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1110">        <span class="c1"># Component exergy balance</span>
</span><span data-line="1111">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1112">        <span class="k">if</span> <span class="n">mode</span> <span class="o">==</span> <span class="s2">&quot;off&quot;</span><span class="p">:</span>
</span><span data-line="1113">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1114">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ghx</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1115">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1116">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_iu</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1117">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="1118">            <span class="c1"># Ground</span>
</span><span data-line="1119">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span>
</span><span data-line="1120">            <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span>
</span><span data-line="1121">            <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_g</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_g</span>
</span><span data-line="1122">
</span><span data-line="1123">            <span class="c1"># Ground heat exchanger</span>
</span><span data-line="1124">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span> <span class="o">+</span> <span class="n">E_pmp_active</span>
</span><span data-line="1125">            <span class="bp">self</span><span class="o">.</span><span class="n">X_out_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ghx</span>
</span><span data-line="1126">            <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ghx</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_ghx</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_ghx</span>
</span><span data-line="1127">
</span><span data-line="1128">            <span class="c1"># Refrigerant loop</span>
</span><span data-line="1129">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ghx</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span>
</span><span data-line="1130">            <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_iu</span>
</span><span data-line="1131">            <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_r</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_r</span>
</span><span data-line="1132">
</span><span data-line="1133">            <span class="c1"># Indoor unit</span>
</span><span data-line="1134">            <span class="bp">self</span><span class="o">.</span><span class="n">X_in_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_iu</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_iu</span>
</span><span data-line="1135">            <span class="bp">self</span><span class="o">.</span><span class="n">X_out_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_in</span>
</span><span data-line="1136">            <span class="bp">self</span><span class="o">.</span><span class="n">X_c_iu</span> <span class="o">=</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_in_iu</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_out_iu</span>
</span><span data-line="1137">
</span><span data-line="1138">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1139">        <span class="c1"># Exergy efficiency</span>
</span><span data-line="1140">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1141">        <span class="k">if</span> <span class="bp">self</span><span class="o">.</span><span class="n">Q_r_iu</span> <span class="o">==</span> <span class="mi">0</span><span class="p">:</span>
</span><span data-line="1142">            <span class="bp">self</span><span class="o">.</span><span class="n">X_eff</span> <span class="o">=</span> <span class="mf">0.0</span>
</span><span data-line="1143">        <span class="k">else</span><span class="p">:</span>
</span><span data-line="1144">            <span class="bp">self</span><span class="o">.</span><span class="n">X_eff</span> <span class="o">=</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_out</span> <span class="o">-</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_in</span><span class="p">)</span> <span class="o">/</span> <span class="p">(</span><span class="bp">self</span><span class="o">.</span><span class="n">E_fan_iu</span> <span class="o">+</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span> <span class="o">+</span> <span class="n">E_pmp_active</span><span class="p">)</span>
</span><span data-line="1145">
</span><span data-line="1146">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1147">        <span class="c1"># Structured exergy balance</span>
</span><span data-line="1148">        <span class="c1"># -------------------------------------------------------------</span>
</span><span data-line="1149">        <span class="bp">self</span><span class="o">.</span><span class="n">exergy_bal</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="1150">            <span class="s2">&quot;indoor unit&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1151">                <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1152">                    <span class="s2">&quot;X_r_iu&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_iu</span><span class="p">,</span>
</span><span data-line="1153">                    <span class="s2">&quot;E_fan_iu&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_fan_iu</span><span class="p">,</span>
</span><span data-line="1154">                <span class="p">},</span>
</span><span data-line="1155">                <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1156">                    <span class="s2">&quot;X_a_iu_out&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_out</span><span class="p">,</span>
</span><span data-line="1157">                    <span class="s2">&quot;X_a_iu_in&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_a_iu_in</span><span class="p">,</span>
</span><span data-line="1158">                <span class="p">},</span>
</span><span data-line="1159">                <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_c_iu&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_iu</span><span class="p">},</span>
</span><span data-line="1160">            <span class="p">},</span>
</span><span data-line="1161">            <span class="s2">&quot;refrigerant loop&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1162">                <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1163">                    <span class="s2">&quot;X_r_ghx&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ghx</span><span class="p">,</span>
</span><span data-line="1164">                    <span class="s2">&quot;E_cmp&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">E_cmp</span><span class="p">,</span>
</span><span data-line="1165">                <span class="p">},</span>
</span><span data-line="1166">                <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_r_iu&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_iu</span><span class="p">},</span>
</span><span data-line="1167">                <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_c_r&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_r</span><span class="p">},</span>
</span><span data-line="1168">            <span class="p">},</span>
</span><span data-line="1169">            <span class="s2">&quot;ground heat exchanger&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1170">                <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1171">                    <span class="s2">&quot;X_b&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span><span class="p">,</span>
</span><span data-line="1172">                    <span class="s2">&quot;E_pmp&quot;</span><span class="p">:</span> <span class="n">E_pmp_active</span><span class="p">,</span>
</span><span data-line="1173">                <span class="p">},</span>
</span><span data-line="1174">                <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_r_ghx&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_r_ghx</span><span class="p">},</span>
</span><span data-line="1175">                <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_c_ghx&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_ghx</span><span class="p">},</span>
</span><span data-line="1176">            <span class="p">},</span>
</span><span data-line="1177">            <span class="s2">&quot;ground&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="1178">                <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_g&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_g</span><span class="p">},</span>
</span><span data-line="1179">                <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_b&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_b</span><span class="p">},</span>
</span><span data-line="1180">                <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span><span class="s2">&quot;X_c_g&quot;</span><span class="p">:</span> <span class="bp">self</span><span class="o">.</span><span class="n">X_c_g</span><span class="p">},</span>
</span><span data-line="1181">            <span class="p">},</span>
</span><span data-line="1182">        <span class="p">}</span></div>
</div>

</span></pre></div>
        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../../_static/documentation_options.js?v=01f34227"></script>
      <script src="../../_static/doctools.js?v=9bcbadda"></script>
      <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../../_static/copybutton.js?v=f281be69"></script>
      <script src="../../_static/design-tabs.js?v=f930bc37"></script>
      <script src="../../_static/shibuya.js?v=cac61aee"></script></body>
</html>