<!DOCTYPE html>
<html lang="en" data-accent-color="violet" data-content_root="../">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1.0"><title>Input/Output Documentation - Energy-Exergy Analysis Engine</title><link rel="index" title="Index" href="../genindex.html" /><link rel="search" title="Search" href="../search.html" /><link rel="next" title="Advanced Topics" href="advanced-topics.html" /><link rel="prev" title="User Guide" href="user-guide.html" />
      <link rel="canonical" href="https://bet-lab.github.io/enex_analysis_engine/guides/io-guide.html" /><script>
    function setColorMode(t){let e=document.documentElement;e.setAttribute("data-color-mode",t);let a=window.matchMedia&&window.matchMedia("(prefers-color-scheme: dark)").matches,s=t;"auto"===t&&(s=a?"dark":"light"),"light"===s?(e.classList.remove("dark"),e.classList.add("light")):(e.classList.remove("light"),e.classList.add("dark"))}
    setColorMode(localStorage._theme||"auto");
  </script><link rel="stylesheet" type="text/css" href="../_static/pygments.css?v=e1a1ceaf" />
    <link rel="stylesheet" type="text/css" href="../_static/shibuya.css?v=44020203" />
    <link rel="stylesheet" type="text/css" href="../_static/copybutton.css?v=76b2166b" />
    <link rel="stylesheet" type="text/css" href="../_static/sphinx-design.min.css?v=95c83b7e" />
    <link media="print" rel="stylesheet" type="text/css" href="../_static/print.css?v=20ff2c19" />
    <link rel="stylesheet" type="text/css" href="../_static/css/custom.css?v=e84031eb" />
    <link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Inter:wght@400;500;600;700&display=swap" rel="stylesheet">
<style>
:root {
  --sy-f-text: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
  --sy-f-heading: "Inter", var(--sy-f-sys), var(--sy-f-cjk), sans-serif;
}
</style>
    <meta property="og:type" content="website"/>
  <meta property="og:url" content="https://bet-lab.github.io/enex_analysis_engine/guides/io-guide.html"/>
  <meta property="og:title" content="Input/Output Documentation"/>
    <meta name="twitter:card" content="summary"/>
  </head>
<body><div class="sy-head">
  <div class="sy-head-blur"></div>
  <div class="sy-head-inner sy-container mx-auto">
    <a class="sy-head-brand" href="../index.html">
      
      
      <strong>Energy-Exergy Analysis Engine</strong>
    </a>
    <div class="sy-head-nav" id="head-nav">
      <nav class="sy-head-links"><ul><li class="link"><a href="../getting-started/index.html">Getting Started</a></li><li class="link"><a href="../theory/index.html">Theory</a></li><li class="link"><a href="../api/index.html">API Reference</a></li></ul></nav>
      <div class="sy-head-extra flex items-center print:hidden"><form class="searchbox flex items-center" action="../search.html" method="get">
  <input type="text" name="q" placeholder="Search" />
  <kbd>/</kbd>
</form><div class="sy-head-socials">
  <a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
    <iconify-icon icon="simple-icons:github"></iconify-icon>
  </a></div></div>
    </div>
    <div class="sy-head-actions flex items-center shrink-0 print:hidden"><button class="js-theme theme-switch flex items-center"
data-aria-auto="Switch to light color mode"
data-aria-light="Switch to dark color mode"
data-aria-dark="Switch to auto color mode">
<i class="i-lucide theme-icon"></i>
</button><button class="md:hidden flex items-center js-menu" aria-label="Menu" type="button" aria-controls="head-nav" aria-expanded="false">
        <div class="hamburger">
          <span class="hamburger_1"></span>
          <span class="hamburger_2"></span>
          <span class="hamburger_3"></span>
        </div>
      </button>
    </div>
  </div>
</div>
<div class="sy-page sy-container flex mx-auto">
  <aside id="lside" class="sy-lside md:w-72 md:shrink-0 print:hidden">
    <div class="sy-lside-inner md:sticky">
      <div class="sy-scrollbar p-6">
        <div class="globaltoc" data-expand-depth="0"><p class="caption" role="heading" aria-level="3"><span class="caption-text">Documentation</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="../getting-started/index.html">Getting Started</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/installation.html">Installation</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/quickstart.html">Quick Start</a></li>
<li class="toctree-l2"><a class="reference internal" href="../getting-started/configuration.html">Configuration</a></li>
</ul>
</li>
<li class="toctree-l1 current"><a class="reference internal" href="index.html">User Guides</a><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="user-guide.html">User Guide</a></li>
<li class="toctree-l2 current"><a class="current reference internal" href="#">Input/Output Documentation</a></li>
<li class="toctree-l2"><a class="reference internal" href="advanced-topics.html">Advanced Topics</a></li>
<li class="toctree-l2"><a class="reference internal" href="nomenclature.html">Symbol Naming Convention</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../api/index.html">API Reference</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../api/core.html">Core &amp; Utilities</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.thermodynamics.html">enex_analysis.thermodynamics</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.refrigerant.html">enex_analysis.refrigerant</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.heat_transfer.html">enex_analysis.heat_transfer</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.dhw.html">enex_analysis.dhw</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.cop.html">enex_analysis.cop</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.calc_util.html">enex_analysis.calc_util</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.constants.html">enex_analysis.constants</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.weather.html">enex_analysis.weather</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.enex_functions.html">enex_analysis.enex_functions</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.dynamic_context.html">enex_analysis.dynamic_context</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.simulation_runner.html">enex_analysis.simulation_runner</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../api/engines.html">Energy System Engines</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.air_source_heat_pump.html">enex_analysis.air_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.ground_source_heat_pump.html">enex_analysis.ground_source_heat_pump</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.electric_boiler.html">enex_analysis.electric_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.gas_boiler.html">enex_analysis.gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.gas_boiler_tank.html">enex_analysis.gas_boiler_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.solar_assisted_gas_boiler.html">enex_analysis.solar_assisted_gas_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.air_source_heat_pump_boiler.html">enex_analysis.air_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.ground_source_heat_pump_boiler.html">enex_analysis.ground_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.water_source_heat_pump_boiler.html">enex_analysis.water_source_heat_pump_boiler</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.ashpb_pv_ess.html">enex_analysis.ashpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.ashpb_stc_preheat.html">enex_analysis.ashpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.ashpb_stc_tank.html">enex_analysis.ashpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.eb_pv_ess.html">enex_analysis.eb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.eb_stc_preheat.html">enex_analysis.eb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.eb_stc_tank.html">enex_analysis.eb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.gshpb_pv_ess.html">enex_analysis.gshpb_pv_ess</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.gshpb_stc_preheat.html">enex_analysis.gshpb_stc_preheat</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.gshpb_stc_tank.html">enex_analysis.gshpb_stc_tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.enex_engine.html">enex_analysis.enex_engine</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../api/subsystems.html">Subsystems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.subsystems.html">enex_analysis.subsystems</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.tank_stratification_model.html">enex_analysis.tank_stratification_model</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.hx_fan.html">enex_analysis.hx_fan</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.uv_treatment.html">enex_analysis.uv_treatment</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.g_function.html">enex_analysis.g_function</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../api/advanced.html">Advanced &amp; Tools</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.tdma.html">enex_analysis.tdma</a></li>
<li class="toctree-l3"><a class="reference internal" href="../api/generated/enex_analysis.visualization.html">enex_analysis.visualization</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="../theory/index.html">Systems</a><ul>
<li class="toctree-l2"><a class="reference internal" href="../theory/components/index.html">Subsystem Components</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../theory/components/refrigerant_cycle.html">Refrigerant Cycle</a></li>
<li class="toctree-l3"><a class="reference internal" href="../theory/components/thermal_storage.html">Thermal Storage Tank</a></li>
<li class="toctree-l3"><a class="reference internal" href="../theory/components/borehole_he.html">Borehole Heat Exchanger (BHE)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../theory/components/solar_thermal.html">Solar Thermal Collector (STC)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../theory/components/pv_ess.html">Photovoltaic and Energy Storage Systems (PV + ESS)</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../theory/systems/index.html">Integrated Systems</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../theory/systems/ashp_boiler.html">Air Source Heat Pump Boiler (ASHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../theory/systems/gshp_boiler.html">Ground Source Heat Pump Boiler (GSHPB)</a></li>
<li class="toctree-l3"><a class="reference internal" href="../theory/systems/hybrid_systems.html">Hybrid Heat Pump Systems</a></li>
</ul>
</li>
<li class="toctree-l2"><a class="reference internal" href="../theory/scenarios/index.html">Scenarios &amp; Analysis</a><ul>
<li class="toctree-l3"><a class="reference internal" href="../theory/scenarios/pv_vs_stc.html">Photovoltaic vs. Solar Thermal Collector</a></li>
</ul>
</li>
</ul>
</li>
</ul>
<p class="caption" role="heading" aria-level="3"><span class="caption-text">Project Links</span></p>
<ul>
<li class="toctree-l1"><a class="reference external" href="https://github.com/bet-lab/enex_analysis_engine">GitHub Repository</a></li>
</ul>

        </div>
      </div>
    </div>
  </aside>
  <div class="lside-overlay js-menu" role="button" aria-label="Close left sidebar" aria-controls="lside" aria-expanded="false"></div>
  <aside id="rside" class="sy-rside pb-3 w-64 shrink-0 order-last">
    <button class="rside-close js-menu xl:hidden" aria-label="Close Table of Contents" type="button" aria-controls="rside" aria-expanded="false">
      <i class="i-lucide close"></i>
    </button>
    <div class="sy-scrollbar sy-rside-inner px-6 xl:top-16 xl:sticky xl:pl-0 pt-6 pb-4"><div class="localtoc"><h3>On this page</h3><ul>
<li><a class="reference internal" href="#table-of-contents">Table of Contents</a></li>
<li><a class="reference internal" href="#unit-conversion-utilities">Unit Conversion Utilities</a><ul>
<li><a class="reference internal" href="#temperature-conversions">Temperature Conversions</a></li>
<li><a class="reference internal" href="#time-conversions">Time Conversions</a></li>
<li><a class="reference internal" href="#length-conversions">Length Conversions</a></li>
<li><a class="reference internal" href="#area-conversions">Area Conversions</a></li>
<li><a class="reference internal" href="#volume-conversions">Volume Conversions</a></li>
<li><a class="reference internal" href="#mass-conversions">Mass Conversions</a></li>
<li><a class="reference internal" href="#energy-conversions">Energy Conversions</a></li>
<li><a class="reference internal" href="#power-conversions">Power Conversions</a></li>
<li><a class="reference internal" href="#pressure-conversions">Pressure Conversions</a></li>
<li><a class="reference internal" href="#angle-conversions">Angle Conversions</a></li>
</ul>
</li>
<li><a class="reference internal" href="#component-models">Component Models</a><ul>
<li><a class="reference internal" href="#electricboiler">ElectricBoiler</a><ul>
<li><a class="reference internal" href="#input-parameters">Input Parameters</a></li>
<li><a class="reference internal" href="#output-attributes">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#gasboiler">GasBoiler</a><ul>
<li><a class="reference internal" href="#id1">Input Parameters</a></li>
<li><a class="reference internal" href="#id2">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#heatpumpboiler">HeatPumpBoiler</a><ul>
<li><a class="reference internal" href="#id3">Input Parameters</a></li>
<li><a class="reference internal" href="#id4">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#solarassistedgasboiler">SolarAssistedGasBoiler</a><ul>
<li><a class="reference internal" href="#id5">Input Parameters</a></li>
<li><a class="reference internal" href="#id6">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#groundsourceheatpumpboiler">GroundSourceHeatPumpBoiler</a><ul>
<li><a class="reference internal" href="#id7">Input Parameters</a></li>
<li><a class="reference internal" href="#id8">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#airsourceheatpump-cooling">AirSourceHeatPump_cooling</a><ul>
<li><a class="reference internal" href="#id9">Input Parameters</a></li>
<li><a class="reference internal" href="#id10">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#airsourceheatpump-heating">AirSourceHeatPump_heating</a><ul>
<li><a class="reference internal" href="#id11">Input Parameters</a></li>
<li><a class="reference internal" href="#id12">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#groundsourceheatpump-cooling">GroundSourceHeatPump_cooling</a><ul>
<li><a class="reference internal" href="#id13">Input Parameters</a></li>
<li><a class="reference internal" href="#id14">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#groundsourceheatpump-heating">GroundSourceHeatPump_heating</a><ul>
<li><a class="reference internal" href="#id15">Input Parameters</a></li>
<li><a class="reference internal" href="#id16">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#electricheater">ElectricHeater</a><ul>
<li><a class="reference internal" href="#id17">Input Parameters</a></li>
<li><a class="reference internal" href="#id18">Output Attributes</a></li>
</ul>
</li>
<li><a class="reference internal" href="#fan">Fan</a><ul>
<li><a class="reference internal" href="#id19">Input Parameters</a></li>
<li><a class="reference internal" href="#methods">Methods</a></li>
</ul>
</li>
<li><a class="reference internal" href="#pump">Pump</a><ul>
<li><a class="reference internal" href="#id20">Input Parameters</a></li>
<li><a class="reference internal" href="#id21">Methods</a></li>
</ul>
</li>
</ul>
</li>
<li><a class="reference internal" href="#balance-dictionary-structure">Balance Dictionary Structure</a><ul>
<li><a class="reference internal" href="#structure">Structure</a></li>
<li><a class="reference internal" href="#energy-balance">Energy Balance</a></li>
<li><a class="reference internal" href="#entropy-balance">Entropy Balance</a></li>
<li><a class="reference internal" href="#exergy-balance">Exergy Balance</a></li>
<li><a class="reference internal" href="#printing-balances">Printing Balances</a></li>
</ul>
</li>
<li><a class="reference internal" href="#utility-functions">Utility Functions</a><ul>
<li><a class="reference internal" href="#cop-calculation-functions">COP Calculation Functions</a><ul>
<li><a class="reference internal" href="#calculate-ashp-cooling-cop"><code class="docutils literal notranslate"><span class="pre">calculate_ASHP_cooling_COP</span></code></a></li>
<li><a class="reference internal" href="#calculate-ashp-heating-cop"><code class="docutils literal notranslate"><span class="pre">calculate_ASHP_heating_COP</span></code></a></li>
<li><a class="reference internal" href="#calculate-gshp-cop"><code class="docutils literal notranslate"><span class="pre">calculate_GSHP_COP</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#heat-transfer-functions">Heat Transfer Functions</a><ul>
<li><a class="reference internal" href="#calc-h-vertical-plate"><code class="docutils literal notranslate"><span class="pre">calc_h_vertical_plate</span></code></a></li>
<li><a class="reference internal" href="#darcy-friction-factor"><code class="docutils literal notranslate"><span class="pre">darcy_friction_factor</span></code></a></li>
</ul>
</li>
<li><a class="reference internal" href="#ground-heat-exchanger-functions">Ground Heat Exchanger Functions</a><ul>
<li><a class="reference internal" href="#g-fls"><code class="docutils literal notranslate"><span class="pre">G_FLS</span></code></a></li>
</ul>
</li>
</ul>
</li>
<li><a class="reference internal" href="#physical-constants">Physical Constants</a></li>
<li><a class="reference internal" href="#notes">Notes</a></li>
</ul>
</div><div id="ethical-ad-placement" data-ea-publisher="readthedocs"></div></div>
  </aside>
  <div class="rside-overlay js-menu" role="button" aria-label="Close Table of Contents" aria-controls="rside" aria-expanded="false"></div>
  <main class="sy-main w-full max-sm:max-w-full print:pt-6">
<div class="sy-breadcrumbs" role="navigation">
  <div class="sy-breadcrumbs-inner flex items-center">
    <div class="md:hidden mr-3">
      <button class="js-menu" aria-label="Menu" type="button" aria-controls="lside" aria-expanded="false">
        <i class="i-lucide menu"></i>
      </button>
    </div>
    <ol class="flex-1" itemscope itemtype="https://schema.org/BreadcrumbList"><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="../index.html"><span itemprop="name">Energy-Exergy Analysis Engine</span></a>
        <span>/</span>
        <meta itemprop="position" content="1" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <a itemprop="item" href="index.html"><span itemprop="name">User Guides</span></a>
        <span>/</span>
        <meta itemprop="position" content="2" />
      </li><li itemprop="itemListElement" itemscope itemtype="https://schema.org/ListItem">
        <strong itemprop="name">Input/Output Documentation</strong>
        <meta itemprop="position" content="3" />
      </li></ol>
    <div class="xl:hidden ml-1">
      <button class="js-menu" aria-label="Show table of contents" type="button" aria-controls="rside"
        aria-expanded="false">
        <i class="i-lucide outdent"></i>
      </button>
    </div>
  </div>
</div><div class="flex flex-col break-words justify-between">
      <div class="relative min-w-0 max-w-6xl px-6 pb-6 pt-8 xl:px-12">
  <div class="copy-page-wrapper relative pb-4 lg:absolute lg:top-8 lg:right-6 xl:right-12">
  <div id="copy-page-trigger">
    <button
      type="button"
      class="js-copy px-3 py-1 inline-flex items-center gap-1"
      data-url="https://bet-lab.github.io/enex_analysis_engine/_sources/guides/io-guide.md.txt"
    >
      <i class="i-lucide" data-icon="copy"></i>
      <span>Copy page</span>
    </button>
    <button class="js-menu px-2 py-1" type="button" aria-label="More actions"
      aria-haspopup="menu" aria-expanded="false" aria-controls="copy-page-content">
      <i class="i-lucide chevron-down"></i>
    </button>
  </div>
  <div id="copy-page-content" role="menu" aria-orientation="vertical" aria-hidden="true">
    <div role="presentation">
      <div class="flex flex-col" role="group">
        <button class="js-copy" type="button" role="menuitem"
          data-url="https://bet-lab.github.io/enex_analysis_engine/_sources/guides/io-guide.md.txt">
          <span class="iconify-icon">
            <i class="i-lucide" data-icon="copy"></i>
          </span>
          <span>Copy page</span>
        </button>
        <a role="menuitem" href="https://bet-lab.github.io/enex_analysis_engine/_sources/guides/io-guide.md.txt" target="_blank" rel="nofollow"><iconify-icon icon="bi:markdown"></iconify-icon>
            <span>View as Markdown</span></a><a role="menuitem" href="https://chatgpt.com/?hints=search&q=Read%20https%3A//bet-lab.github.io/enex_analysis_engine/_sources/guides/io-guide.md.txt%20so%20I%20can%20ask%20questions%20about%20it." target="_blank" rel="nofollow">
          <iconify-icon icon="bi:openai"></iconify-icon>
          <span>Open in ChatGPT</span>
        </a><a role="menuitem" href="https://claude.ai/new?q=Read%20https%3A//bet-lab.github.io/enex_analysis_engine/_sources/guides/io-guide.md.txt%20so%20I%20can%20ask%20questions%20about%20it." target="_blank" rel="nofollow">
          <iconify-icon icon="bi:claude"></iconify-icon>
          <span>Open in Claude</span>
        </a></div>
    </div>
  </div>
</div><article class="yue" role="main">
          <section class="tex2jax_ignore mathjax_ignore" id="input-output-documentation">
<h1>Input/Output Documentation<a class="headerlink" href="#input-output-documentation" title="Link to this heading">¶</a></h1>
<p>This document provides detailed specifications for all components, functions, and utilities in the ENEX Analysis Engine.</p>
<section id="table-of-contents">
<h2>Table of Contents<a class="headerlink" href="#table-of-contents" title="Link to this heading">¶</a></h2>
<ol class="arabic simple">
<li><p><a class="reference internal" href="#unit-conversion-utilities"><span class="xref myst">Unit Conversion Utilities</span></a></p></li>
<li><p><a class="reference internal" href="#component-models"><span class="xref myst">Component Models</span></a></p></li>
<li><p><a class="reference internal" href="#balance-dictionary-structure"><span class="xref myst">Balance Dictionary Structure</span></a></p></li>
<li><p><a class="reference internal" href="#utility-functions"><span class="xref myst">Utility Functions</span></a></p></li>
</ol>
</section>
<hr class="docutils" />
<section id="unit-conversion-utilities">
<h2>Unit Conversion Utilities<a class="headerlink" href="#unit-conversion-utilities" title="Link to this heading">¶</a></h2>
<p>The <code class="docutils literal notranslate"><span class="pre">calc_util</span></code> module provides comprehensive unit conversion constants and functions.</p>
<section id="temperature-conversions">
<h3>Temperature Conversions<a class="headerlink" href="#temperature-conversions" title="Link to this heading">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">enex_analysis</span><span class="w"> </span><span class="kn">import</span> <span class="n">C2K</span><span class="p">,</span> <span class="n">K2C</span>
</span><span data-line="2">
</span><span data-line="3"><span class="c1"># Celsius to Kelvin</span>
</span><span data-line="4"><span class="n">T_K</span> <span class="o">=</span> <span class="n">C2K</span><span class="p">(</span><span class="mi">25</span><span class="p">)</span>  <span class="c1"># Returns 298.15</span>
</span><span data-line="5">
</span><span data-line="6"><span class="c1"># Kelvin to Celsius  </span>
</span><span data-line="7"><span class="n">T_C</span> <span class="o">=</span> <span class="n">K2C</span><span class="p">(</span><span class="mf">298.15</span><span class="p">)</span>  <span class="c1"># Returns 25.0</span>
</span></pre></div>
</div>
</section>
<section id="time-conversions">
<h3>Time Conversions<a class="headerlink" href="#time-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">d2h</span></code>, <code class="docutils literal notranslate"><span class="pre">d2m</span></code>, <code class="docutils literal notranslate"><span class="pre">d2s</span></code>, <code class="docutils literal notranslate"><span class="pre">h2d</span></code>, <code class="docutils literal notranslate"><span class="pre">m2d</span></code>, <code class="docutils literal notranslate"><span class="pre">s2d</span></code>, <code class="docutils literal notranslate"><span class="pre">h2m</span></code>, <code class="docutils literal notranslate"><span class="pre">h2s</span></code>, <code class="docutils literal notranslate"><span class="pre">m2h</span></code>, <code class="docutils literal notranslate"><span class="pre">s2h</span></code>, <code class="docutils literal notranslate"><span class="pre">m2s</span></code>, <code class="docutils literal notranslate"><span class="pre">s2m</span></code>, <code class="docutils literal notranslate"><span class="pre">y2d</span></code>, <code class="docutils literal notranslate"><span class="pre">d2y</span></code></p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">enex_analysis.calc_util</span><span class="w"> </span><span class="kn">import</span> <span class="n">h2s</span><span class="p">,</span> <span class="n">s2h</span>
</span><span data-line="2">
</span><span data-line="3"><span class="n">hours</span> <span class="o">=</span> <span class="mi">2</span>
</span><span data-line="4"><span class="n">seconds</span> <span class="o">=</span> <span class="n">hours</span> <span class="o">*</span> <span class="n">h2s</span>  <span class="c1"># 7200</span>
</span></pre></div>
</div>
</section>
<section id="length-conversions">
<h3>Length Conversions<a class="headerlink" href="#length-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">m2cm</span></code>, <code class="docutils literal notranslate"><span class="pre">cm2m</span></code>, <code class="docutils literal notranslate"><span class="pre">m2mm</span></code>, <code class="docutils literal notranslate"><span class="pre">mm2m</span></code>, <code class="docutils literal notranslate"><span class="pre">m2km</span></code>, <code class="docutils literal notranslate"><span class="pre">km2m</span></code>, <code class="docutils literal notranslate"><span class="pre">cm2mm</span></code>, <code class="docutils literal notranslate"><span class="pre">mm2cm</span></code>, <code class="docutils literal notranslate"><span class="pre">in2cm</span></code>, <code class="docutils literal notranslate"><span class="pre">cm2in</span></code>, <code class="docutils literal notranslate"><span class="pre">ft2m</span></code>, <code class="docutils literal notranslate"><span class="pre">m2ft</span></code></p>
</section>
<section id="area-conversions">
<h3>Area Conversions<a class="headerlink" href="#area-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">m22cm2</span></code>, <code class="docutils literal notranslate"><span class="pre">cm22m2</span></code>, <code class="docutils literal notranslate"><span class="pre">m22mm2</span></code>, <code class="docutils literal notranslate"><span class="pre">mm22m2</span></code></p>
</section>
<section id="volume-conversions">
<h3>Volume Conversions<a class="headerlink" href="#volume-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">m32cm3</span></code>, <code class="docutils literal notranslate"><span class="pre">cm32m3</span></code>, <code class="docutils literal notranslate"><span class="pre">m32L</span></code>, <code class="docutils literal notranslate"><span class="pre">L2m3</span></code></p>
</section>
<section id="mass-conversions">
<h3>Mass Conversions<a class="headerlink" href="#mass-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">kg2g</span></code>, <code class="docutils literal notranslate"><span class="pre">g2kg</span></code>, <code class="docutils literal notranslate"><span class="pre">kg2mg</span></code>, <code class="docutils literal notranslate"><span class="pre">mg2kg</span></code>, <code class="docutils literal notranslate"><span class="pre">kg2t</span></code>, <code class="docutils literal notranslate"><span class="pre">t2kg</span></code></p>
</section>
<section id="energy-conversions">
<h3>Energy Conversions<a class="headerlink" href="#energy-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">J2kJ</span></code>, <code class="docutils literal notranslate"><span class="pre">kJ2J</span></code>, <code class="docutils literal notranslate"><span class="pre">J2MJ</span></code>, <code class="docutils literal notranslate"><span class="pre">MJ2J</span></code>, <code class="docutils literal notranslate"><span class="pre">J2GJ</span></code>, <code class="docutils literal notranslate"><span class="pre">GJ2J</span></code>, <code class="docutils literal notranslate"><span class="pre">kWh2J</span></code>, <code class="docutils literal notranslate"><span class="pre">J2kWh</span></code></p>
</section>
<section id="power-conversions">
<h3>Power Conversions<a class="headerlink" href="#power-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">W2kW</span></code>, <code class="docutils literal notranslate"><span class="pre">kW2W</span></code>, <code class="docutils literal notranslate"><span class="pre">W2MW</span></code>, <code class="docutils literal notranslate"><span class="pre">MW2W</span></code></p>
</section>
<section id="pressure-conversions">
<h3>Pressure Conversions<a class="headerlink" href="#pressure-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">Pa2kPa</span></code>, <code class="docutils literal notranslate"><span class="pre">kPa2Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">Pa2MPa</span></code>, <code class="docutils literal notranslate"><span class="pre">MPa2Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">Pa2bar</span></code>, <code class="docutils literal notranslate"><span class="pre">bar2Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">atm2Pa</span></code>, <code class="docutils literal notranslate"><span class="pre">Pa2atm</span></code></p>
</section>
<section id="angle-conversions">
<h3>Angle Conversions<a class="headerlink" href="#angle-conversions" title="Link to this heading">¶</a></h3>
<p>Available constants: <code class="docutils literal notranslate"><span class="pre">d2r</span></code>, <code class="docutils literal notranslate"><span class="pre">r2d</span></code></p>
</section>
</section>
<hr class="docutils" />
<section id="component-models">
<h2>Component Models<a class="headerlink" href="#component-models" title="Link to this heading">¶</a></h2>
<section id="electricboiler">
<h3>ElectricBoiler<a class="headerlink" href="#electricboiler" title="Link to this heading">¶</a></h3>
<p>A model for an electric boiler system with hot water tank and mixing valve.</p>
<section id="input-parameters">
<h4>Input Parameters<a class="headerlink" href="#input-parameters" title="Link to this heading">¶</a></h4>
<p>All parameters are set in <code class="docutils literal notranslate"><span class="pre">__post_init__</span></code> and can be modified before calling <code class="docutils literal notranslate"><span class="pre">system_update()</span></code>:</p>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_tank</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>60</p></td>
<td><p>Tank water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_sup</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>10</p></td>
<td><p>Supply water temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>45</p></td>
<td><p>Service (tap) water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Reference (environmental) temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>1.2</p></td>
<td><p>Service water flow rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">r0</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.2</p></td>
<td><p>Tank inner radius</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">H</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.8</p></td>
<td><p>Tank height</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.01</p></td>
<td><p>Shell thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.10</p></td>
<td><p>Insulation thickness</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>25</p></td>
<td><p>Shell thermal conductivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>0.03</p></td>
<td><p>Insulation thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">h_o</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²K</p></td>
<td><p>15</p></td>
<td><p>Overall heat transfer coefficient</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="output-attributes">
<h4>Output Attributes<a class="headerlink" href="#output-attributes" title="Link to this heading">¶</a></h4>
<p>After calling <code class="docutils literal notranslate"><span class="pre">system_update()</span></code>, the following attributes are available:</p>
<p><strong>Energy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">E_heater</span></code>: Electric power input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_tank</span></code>: Heat transfer from tank water [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_sup_tank</span></code>: Heat transfer from supply water to tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_l_tank</span></code>: Heat loss from tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_serv</span></code>: Heat transfer to service water [W]</p></li>
</ul>
<p><strong>Exergy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_heater</span></code>: Exergy of electric input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_w_tank</span></code>: Exergy of tank water [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_w_serv</span></code>: Exergy of service water [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tank</span></code>: Exergy consumed in tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_mix</span></code>: Exergy consumed in mixing valve [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tot</span></code>: Total exergy consumed [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
<p><strong>Balance Dictionaries:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">energy_balance</span></code>: Energy balance for each subsystem</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">entropy_balance</span></code>: Entropy balance for each subsystem</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">exergy_balance</span></code>: Exergy balance for each subsystem</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="gasboiler">
<h3>GasBoiler<a class="headerlink" href="#gasboiler" title="Link to this heading">¶</a></h3>
<p>A model for a gas boiler system with combustion chamber, hot water tank, and mixing valve.</p>
<section id="id1">
<h4>Input Parameters<a class="headerlink" href="#id1" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">eta_comb</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>0.9</p></td>
<td><p>Combustion efficiency</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_tank</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>60</p></td>
<td><p>Tank water temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_sup</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>10</p></td>
<td><p>Supply water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>45</p></td>
<td><p>Service water temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Reference temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_exh</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>70</p></td>
<td><p>Exhaust gas temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>1.2</p></td>
<td><p>Service water flow rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">r0</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.2</p></td>
<td><p>Tank inner radius</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">H</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.8</p></td>
<td><p>Tank height</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.01</p></td>
<td><p>Shell thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.10</p></td>
<td><p>Insulation thickness</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>25</p></td>
<td><p>Shell thermal conductivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>0.03</p></td>
<td><p>Insulation thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">h_o</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²K</p></td>
<td><p>15</p></td>
<td><p>Overall heat transfer coefficient</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id2">
<h4>Output Attributes<a class="headerlink" href="#id2" title="Link to this heading">¶</a></h4>
<p><strong>Energy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">E_NG</span></code>: Natural gas energy input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_comb_out</span></code>: Heat transfer from combustion chamber [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_exh</span></code>: Heat loss from exhaust gases [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_tank</span></code>: Heat transfer from tank water [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_l_tank</span></code>: Heat loss from tank [W]</p></li>
</ul>
<p><strong>Exergy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_NG</span></code>: Exergy of natural gas input [W] (exergy efficiency = 0.93)</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_w_comb_out</span></code>: Exergy of water from combustion chamber [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_exh</span></code>: Exergy of exhaust gases [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_comb</span></code>: Exergy consumed in combustion chamber [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tank</span></code>: Exergy consumed in tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_mix</span></code>: Exergy consumed in mixing valve [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tot</span></code>: Total exergy consumed [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="heatpumpboiler">
<h3>HeatPumpBoiler<a class="headerlink" href="#heatpumpboiler" title="Link to this heading">¶</a></h3>
<p>A model for an air-source heat pump boiler system with external unit, refrigerant loop, hot water tank, and mixing valve.</p>
<section id="id3">
<h4>Input Parameters<a class="headerlink" href="#id3" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">eta_fan</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>0.6</p></td>
<td><p>External fan efficiency</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">COP</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>2.5</p></td>
<td><p>Coefficient of Performance</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dP</span></code></p></td>
<td><p>float</p></td>
<td><p>Pa</p></td>
<td><p>200</p></td>
<td><p>Pressure difference across fan</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Reference temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_ext_out</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T0 - 5</p></td>
<td><p>External unit air outlet temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_ext</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T0 - 10</p></td>
<td><p>External unit refrigerant temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_tank</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>60</p></td>
<td><p>Tank water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_tank</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_w_tank + 5</p></td>
<td><p>Tank refrigerant temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>45</p></td>
<td><p>Service water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_sup</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>10</p></td>
<td><p>Supply water temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>1.2</p></td>
<td><p>Service water flow rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">r0</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.2</p></td>
<td><p>Tank inner radius</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">H</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.8</p></td>
<td><p>Tank height</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.01</p></td>
<td><p>Shell thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.10</p></td>
<td><p>Insulation thickness</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>25</p></td>
<td><p>Shell thermal conductivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>0.03</p></td>
<td><p>Insulation thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">h_o</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²K</p></td>
<td><p>15</p></td>
<td><p>Overall heat transfer coefficient</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id4">
<h4>Output Attributes<a class="headerlink" href="#id4" title="Link to this heading">¶</a></h4>
<p><strong>Energy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">E_fan</span></code>: External fan power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_cmp</span></code>: Compressor power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_tank</span></code>: Heat transfer from refrigerant to tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_ext</span></code>: Heat transfer from external unit to refrigerant [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_a_ext_in</span></code>: Heat transfer from air entering external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_a_ext_out</span></code>: Heat transfer from air leaving external unit [W]</p></li>
</ul>
<p><strong>Exergy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_fan</span></code>: Exergy of fan input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_cmp</span></code>: Exergy of compressor input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_r_tank</span></code>: Exergy of refrigerant to tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_r_ext</span></code>: Exergy of refrigerant from external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_ext</span></code>: Exergy consumed in external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_r</span></code>: Exergy consumed in refrigerant loop [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tank</span></code>: Exergy consumed in tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_mix</span></code>: Exergy consumed in mixing valve [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tot</span></code>: Total exergy consumed [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="solarassistedgasboiler">
<h3>SolarAssistedGasBoiler<a class="headerlink" href="#solarassistedgasboiler" title="Link to this heading">¶</a></h3>
<p>A model for a solar-assisted gas boiler system with solar thermal collector, combustion chamber, and mixing valve.</p>
<section id="id5">
<h4>Input Parameters<a class="headerlink" href="#id5" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">alpha</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>0.95</p></td>
<td><p>Absorptivity of collector</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">eta_comb</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>0.9</p></td>
<td><p>Combustion efficiency</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">I_DN</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²</p></td>
<td><p>500</p></td>
<td><p>Direct normal solar irradiance</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">I_dH</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²</p></td>
<td><p>200</p></td>
<td><p>Diffuse horizontal solar irradiance</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">A_stc</span></code></p></td>
<td><p>float</p></td>
<td><p>m²</p></td>
<td><p>2</p></td>
<td><p>Solar thermal collector area</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Reference temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_comb</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>60</p></td>
<td><p>Combustion chamber water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>45</p></td>
<td><p>Service water temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_sup</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>10</p></td>
<td><p>Supply water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_exh</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>70</p></td>
<td><p>Exhaust gas temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>1.2</p></td>
<td><p>Service water flow rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">h_o</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²K</p></td>
<td><p>15</p></td>
<td><p>Overall heat transfer coefficient</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">h_r</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²K</p></td>
<td><p>2</p></td>
<td><p>Radiative heat transfer coefficient</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>0.03</p></td>
<td><p>Insulation thermal conductivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_air</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.01</p></td>
<td><p>Air layer thickness</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.05</p></td>
<td><p>Insulation layer thickness</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id6">
<h4>Output Attributes<a class="headerlink" href="#id6" title="Link to this heading">¶</a></h4>
<p><strong>Energy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">Q_sol</span></code>: Solar heat gain [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_stc_out</span></code>: Heat transfer from collector outlet [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_l</span></code>: Heat loss from collector [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_NG</span></code>: Natural gas energy input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_exh</span></code>: Heat loss from exhaust gases [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_w_comb</span></code>: Heat transfer from combustion chamber [W]</p></li>
</ul>
<p><strong>Exergy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_sol</span></code>: Exergy of solar radiation [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_w_stc_out</span></code>: Exergy of water from collector [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_l</span></code>: Exergy loss from collector [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_stc</span></code>: Exergy consumed in collector [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_NG</span></code>: Exergy of natural gas input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_exh</span></code>: Exergy of exhaust gases [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_comb</span></code>: Exergy consumed in combustion chamber [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_mix</span></code>: Exergy consumed in mixing valve [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="groundsourceheatpumpboiler">
<h3>GroundSourceHeatPumpBoiler<a class="headerlink" href="#groundsourceheatpumpboiler" title="Link to this heading">¶</a></h3>
<p>A model for a ground-source heat pump boiler system with ground heat exchanger, refrigerant loop, hot water tank, and mixing valve.</p>
<section id="id7">
<h4>Input Parameters<a class="headerlink" href="#id7" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">time</span></code></p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>10</p></td>
<td><p>Operating time</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Reference temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_tank</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>60</p></td>
<td><p>Tank water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>45</p></td>
<td><p>Service water temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_w_sup</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>10</p></td>
<td><p>Supply water temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_g</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>11</p></td>
<td><p>Undisturbed ground temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_tank</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_w_tank + 5</p></td>
<td><p>Tank refrigerant temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dT_r_exch</span></code></p></td>
<td><p>float</p></td>
<td><p>K</p></td>
<td><p>-5</p></td>
<td><p>Temperature difference (refrigerant - fluid after exchange)</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_w_serv</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>1.2</p></td>
<td><p>Service water flow rate</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">r0</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.2</p></td>
<td><p>Tank inner radius</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">H</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.8</p></td>
<td><p>Tank height</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">x_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.01</p></td>
<td><p>Shell thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">x_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.10</p></td>
<td><p>Insulation thickness</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_shell</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>25</p></td>
<td><p>Shell thermal conductivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_ins</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>0.03</p></td>
<td><p>Insulation thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">h_o</span></code></p></td>
<td><p>float</p></td>
<td><p>W/m²K</p></td>
<td><p>15</p></td>
<td><p>Overall heat transfer coefficient</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">D_b</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0</p></td>
<td><p>Borehole depth</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">H_b</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>200</p></td>
<td><p>Borehole height</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">r_b</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.08</p></td>
<td><p>Borehole radius</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">R_b</span></code></p></td>
<td><p>float</p></td>
<td><p>mK/W</p></td>
<td><p>0.108</p></td>
<td><p>Effective borehole thermal resistance</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">dV_f</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>24</p></td>
<td><p>Volumetric flow rate of fluid</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_g</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>2.0</p></td>
<td><p>Ground thermal conductivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">c_g</span></code></p></td>
<td><p>float</p></td>
<td><p>J/(kgK)</p></td>
<td><p>800</p></td>
<td><p>Ground specific heat capacity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">rho_g</span></code></p></td>
<td><p>float</p></td>
<td><p>kg/m³</p></td>
<td><p>2000</p></td>
<td><p>Ground density</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">E_pmp</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>200</p></td>
<td><p>Pump power input</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id8">
<h4>Output Attributes<a class="headerlink" href="#id8" title="Link to this heading">¶</a></h4>
<p><strong>Energy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">E_cmp</span></code>: Compressor power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_pmp</span></code>: Pump power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_tank</span></code>: Heat transfer from refrigerant to tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_exch</span></code>: Heat transfer from refrigerant in heat exchanger [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_bh</span></code>: Heat flow rate from borehole to ground per unit length [W/m]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_l_tank</span></code>: Heat loss from tank [W]</p></li>
</ul>
<p><strong>Exergy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_cmp</span></code>: Exergy of compressor input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_pmp</span></code>: Exergy of pump input [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_r_int</span></code>: Exergy of refrigerant to tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_r_exch</span></code>: Exergy of refrigerant in heat exchanger [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_f_in</span></code>: Exergy of fluid entering heat exchanger [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_f_out</span></code>: Exergy of fluid leaving heat exchanger [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_g</span></code>: Exergy from ground [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_b</span></code>: Exergy at borehole wall [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_g</span></code>: Exergy consumed in ground [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_GHE</span></code>: Exergy consumed in ground heat exchanger [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_exch</span></code>: Exergy consumed in heat exchanger [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_r</span></code>: Exergy consumed in refrigerant loop [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_tank</span></code>: Exergy consumed in tank [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_mix</span></code>: Exergy consumed in mixing valve [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
<p><strong>Temperature outputs:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_f</span></code>: Fluid temperature in borehole [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_f_in</span></code>: Fluid inlet temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_f_out</span></code>: Fluid outlet temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_b</span></code>: Borehole wall temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">COP</span></code>: Calculated COP [-]</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="airsourceheatpump-cooling">
<h3>AirSourceHeatPump_cooling<a class="headerlink" href="#airsourceheatpump-cooling" title="Link to this heading">¶</a></h3>
<p>A model for an air-source heat pump in cooling mode.</p>
<section id="id9">
<h4>Input Parameters<a class="headerlink" href="#id9" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">fan_int</span></code></p></td>
<td><p>Fan</p></td>
<td><p>-</p></td>
<td><p>Fan().fan1</p></td>
<td><p>Internal fan object</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">fan_ext</span></code></p></td>
<td><p>Fan</p></td>
<td><p>-</p></td>
<td><p>Fan().fan3</p></td>
<td><p>External fan object</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_r_max</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>9000</p></td>
<td><p>Maximum cooling capacity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>32</p></td>
<td><p>Environmental temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_room</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>20</p></td>
<td><p>Room air temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_int</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_a_room - 10</p></td>
<td><p>Internal unit refrigerant temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_int_out</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_a_room - 5</p></td>
<td><p>Internal unit air outlet temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_ext_out</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T0 + 10</p></td>
<td><p>External unit air outlet temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_ext</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T0 + 15</p></td>
<td><p>External unit refrigerant temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_r_int</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>6000</p></td>
<td><p>Indoor heat load</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">COP_ref</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>4</p></td>
<td><p>Reference COP at standard conditions</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id10">
<h4>Output Attributes<a class="headerlink" href="#id10" title="Link to this heading">¶</a></h4>
<p><strong>Energy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">COP</span></code>: Calculated COP [-]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_cmp</span></code>: Compressor power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_fan_int</span></code>: Internal fan power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_fan_ext</span></code>: External fan power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_ext</span></code>: Heat transfer from external unit to refrigerant [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">dV_int</span></code>: Volumetric flow rate of internal unit [m³/s]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">dV_ext</span></code>: Volumetric flow rate of external unit [m³/s]</p></li>
</ul>
<p><strong>Exergy-related:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_a_int_in</span></code>: Exergy of air entering internal unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_a_int_out</span></code>: Exergy of air leaving internal unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_a_ext_in</span></code>: Exergy of air entering external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_a_ext_out</span></code>: Exergy of air leaving external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_r_int</span></code>: Exergy of refrigerant in internal unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_r_ext</span></code>: Exergy of refrigerant in external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_int</span></code>: Exergy consumed in internal unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_r</span></code>: Exergy consumed in refrigerant loop [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c_ext</span></code>: Exergy consumed in external unit [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_c</span></code>: Total exergy consumed [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="airsourceheatpump-heating">
<h3>AirSourceHeatPump_heating<a class="headerlink" href="#airsourceheatpump-heating" title="Link to this heading">¶</a></h3>
<p>A model for an air-source heat pump in heating mode.</p>
<section id="id11">
<h4>Input Parameters<a class="headerlink" href="#id11" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">fan_int</span></code></p></td>
<td><p>Fan</p></td>
<td><p>-</p></td>
<td><p>Fan().fan1</p></td>
<td><p>Internal fan object</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">fan_ext</span></code></p></td>
<td><p>Fan</p></td>
<td><p>-</p></td>
<td><p>Fan().fan3</p></td>
<td><p>External fan object</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_r_max</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>9000</p></td>
<td><p>Maximum heating capacity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Environmental temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_room</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>20</p></td>
<td><p>Room air temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_int</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_a_room + 15</p></td>
<td><p>Internal unit refrigerant temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_int_out</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_a_room + 10</p></td>
<td><p>Internal unit air outlet temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_ext_out</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T0 - 5</p></td>
<td><p>External unit air outlet temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_ext</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T0 - 10</p></td>
<td><p>External unit refrigerant temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">Q_r_int</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>6000</p></td>
<td><p>Indoor heat load</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id12">
<h4>Output Attributes<a class="headerlink" href="#id12" title="Link to this heading">¶</a></h4>
<p>Same as <code class="docutils literal notranslate"><span class="pre">AirSourceHeatPump_cooling</span></code> (see above).</p>
</section>
</section>
<hr class="docutils" />
<section id="groundsourceheatpump-cooling">
<h3>GroundSourceHeatPump_cooling<a class="headerlink" href="#groundsourceheatpump-cooling" title="Link to this heading">¶</a></h3>
<p>A model for a ground-source heat pump in cooling mode.</p>
<section id="id13">
<h4>Input Parameters<a class="headerlink" href="#id13" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">time</span></code></p></td>
<td><p>float</p></td>
<td><p>h</p></td>
<td><p>10</p></td>
<td><p>Operating time</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">D_b</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0</p></td>
<td><p>Borehole depth</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">H_b</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>200</p></td>
<td><p>Borehole height</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">r_b</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.08</p></td>
<td><p>Borehole radius</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">R_b</span></code></p></td>
<td><p>float</p></td>
<td><p>mK/W</p></td>
<td><p>0.108</p></td>
<td><p>Effective borehole thermal resistance</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dV_f</span></code></p></td>
<td><p>float</p></td>
<td><p>L/min</p></td>
<td><p>24</p></td>
<td><p>Volumetric flow rate of fluid</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_g</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>2.0</p></td>
<td><p>Ground thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">c_g</span></code></p></td>
<td><p>float</p></td>
<td><p>J/(kgK)</p></td>
<td><p>800</p></td>
<td><p>Ground specific heat capacity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">rho_g</span></code></p></td>
<td><p>float</p></td>
<td><p>kg/m³</p></td>
<td><p>2000</p></td>
<td><p>Ground density</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">E_pmp</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>200</p></td>
<td><p>Pump power input</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">fan_int</span></code></p></td>
<td><p>Fan</p></td>
<td><p>-</p></td>
<td><p>Fan().fan1</p></td>
<td><p>Internal fan object</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dT_r_exch</span></code></p></td>
<td><p>float</p></td>
<td><p>K</p></td>
<td><p>5</p></td>
<td><p>Temperature difference</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>32</p></td>
<td><p>Environmental temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_g</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>15</p></td>
<td><p>Initial ground temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_room</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>20</p></td>
<td><p>Room air temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_exch</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>25</p></td>
<td><p>Heat exchanger side refrigerant temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_r_int</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_a_room - 10</p></td>
<td><p>Internal unit refrigerant temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_int_out</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>T_a_room - 5</p></td>
<td><p>Internal unit air outlet temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">Q_r_int</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>6000</p></td>
<td><p>Cooling load</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id14">
<h4>Output Attributes<a class="headerlink" href="#id14" title="Link to this heading">¶</a></h4>
<p>Similar to <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code> with additional internal unit outputs.</p>
</section>
</section>
<hr class="docutils" />
<section id="groundsourceheatpump-heating">
<h3>GroundSourceHeatPump_heating<a class="headerlink" href="#groundsourceheatpump-heating" title="Link to this heading">¶</a></h3>
<p>A model for a ground-source heat pump in heating mode.</p>
<section id="id15">
<h4>Input Parameters<a class="headerlink" href="#id15" title="Link to this heading">¶</a></h4>
<p>Same as <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump_cooling</span></code> except:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">dT_r_exch</span></code>: Default -5 K</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T0</span></code>: Default 0 °C</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_r_exch</span></code>: Default 5 °C</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_r_int</span></code>: Default T_a_room + 15 °C</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_a_int_out</span></code>: Default T_a_room + 10 °C</p></li>
</ul>
</section>
<section id="id16">
<h4>Output Attributes<a class="headerlink" href="#id16" title="Link to this heading">¶</a></h4>
<p>Same as <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPump_cooling</span></code>.</p>
</section>
</section>
<hr class="docutils" />
<section id="electricheater">
<h3>ElectricHeater<a class="headerlink" href="#electricheater" title="Link to this heading">¶</a></h3>
<p>A model for an electric heater with transient analysis.</p>
<section id="id17">
<h4>Input Parameters<a class="headerlink" href="#id17" title="Link to this heading">¶</a></h4>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Parameter</p></th>
<th class="head"><p>Type</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Default</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">c</span></code></p></td>
<td><p>float</p></td>
<td><p>J/(kgK)</p></td>
<td><p>500</p></td>
<td><p>Specific heat capacity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">rho</span></code></p></td>
<td><p>float</p></td>
<td><p>kg/m³</p></td>
<td><p>7800</p></td>
<td><p>Density</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k</span></code></p></td>
<td><p>float</p></td>
<td><p>W/mK</p></td>
<td><p>50</p></td>
<td><p>Thermal conductivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">D</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.005</p></td>
<td><p>Thickness</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">H</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>0.8</p></td>
<td><p>Height</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">W</span></code></p></td>
<td><p>float</p></td>
<td><p>m</p></td>
<td><p>1.0</p></td>
<td><p>Width</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">E_heater</span></code></p></td>
<td><p>float</p></td>
<td><p>W</p></td>
<td><p>1000</p></td>
<td><p>Electricity input</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T0</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>0</p></td>
<td><p>Reference temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_mr</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>15</p></td>
<td><p>Room surface temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">T_init</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>20</p></td>
<td><p>Initial heater temperature</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">T_a_room</span></code></p></td>
<td><p>float</p></td>
<td><p>°C</p></td>
<td><p>20</p></td>
<td><p>Indoor air temperature</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">epsilon_hs</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>1</p></td>
<td><p>Heater surface emissivity</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">epsilon_rs</span></code></p></td>
<td><p>float</p></td>
<td><p>-</p></td>
<td><p>1</p></td>
<td><p>Room surface emissivity</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">dt</span></code></p></td>
<td><p>float</p></td>
<td><p>s</p></td>
<td><p>10</p></td>
<td><p>Time step</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<section id="id18">
<h4>Output Attributes<a class="headerlink" href="#id18" title="Link to this heading">¶</a></h4>
<p><strong>Time series lists</strong> (after convergence):</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">time</span></code>: Time array [s]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_hb_list</span></code>: Heater body temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_hs_list</span></code>: Heater surface temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">E_heater_list</span></code>: Electric power [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_st_list</span></code>: Storage heat [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_cond_list</span></code>: Conduction heat [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_conv_list</span></code>: Convection heat [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_rad_hs_list</span></code>: Radiation from heater surface [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_rad_rs_list</span></code>: Radiation from room surface [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">S_*_list</span></code>: Entropy-related lists [W/K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">X_*_list</span></code>: Exergy-related lists [W]</p></li>
</ul>
<p><strong>Final values:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">X_eff</span></code>: Exergy efficiency [-]</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="fan">
<h3>Fan<a class="headerlink" href="#fan" title="Link to this heading">¶</a></h3>
<p>A model for fan performance with curve fitting.</p>
<section id="id19">
<h4>Input Parameters<a class="headerlink" href="#id19" title="Link to this heading">¶</a></h4>
<p>The <code class="docutils literal notranslate"><span class="pre">Fan</span></code> class has predefined fan data:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">fan1</span></code>: Centrifugal fan with flow rate, pressure, and efficiency data</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">fan2</span></code>: Centrifugal fan with flow rate, pressure, and efficiency data</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">fan3</span></code>: Axial fan with flow rate and power data</p></li>
</ul>
</section>
<section id="methods">
<h4>Methods<a class="headerlink" href="#methods" title="Link to this heading">¶</a></h4>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">get_efficiency(fan,</span> <span class="pre">dV_fan)</span></code>: Get efficiency at given flow rate</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">get_pressure(fan,</span> <span class="pre">dV_fan)</span></code>: Get pressure at given flow rate</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">get_power(fan,</span> <span class="pre">dV_fan)</span></code>: Get power consumption at given flow rate</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">show_graph()</span></code>: Display performance curves</p></li>
</ul>
</section>
</section>
<hr class="docutils" />
<section id="pump">
<h3>Pump<a class="headerlink" href="#pump" title="Link to this heading">¶</a></h3>
<p>A model for pump performance with curve fitting.</p>
<section id="id20">
<h4>Input Parameters<a class="headerlink" href="#id20" title="Link to this heading">¶</a></h4>
<p>The <code class="docutils literal notranslate"><span class="pre">Pump</span></code> class has predefined pump data:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">pump1</span></code>: Pump with flow rate and efficiency data</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">pump2</span></code>: Pump with flow rate and efficiency data</p></li>
</ul>
</section>
<section id="id21">
<h4>Methods<a class="headerlink" href="#id21" title="Link to this heading">¶</a></h4>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">get_efficiency(pump,</span> <span class="pre">dV_pmp)</span></code>: Get efficiency at given flow rate</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">get_power(pump,</span> <span class="pre">V_pmp,</span> <span class="pre">dP_pmp)</span></code>: Get power consumption for given flow rate and pressure difference</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">show_graph()</span></code>: Display performance curves</p></li>
</ul>
</section>
</section>
</section>
<hr class="docutils" />
<section id="balance-dictionary-structure">
<h2>Balance Dictionary Structure<a class="headerlink" href="#balance-dictionary-structure" title="Link to this heading">¶</a></h2>
<p>All component models generate three types of balance dictionaries: <code class="docutils literal notranslate"><span class="pre">energy_balance</span></code>, <code class="docutils literal notranslate"><span class="pre">entropy_balance</span></code>, and <code class="docutils literal notranslate"><span class="pre">exergy_balance</span></code>.</p>
<section id="structure">
<h3>Structure<a class="headerlink" href="#structure" title="Link to this heading">¶</a></h3>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="n">balance</span> <span class="o">=</span> <span class="p">{</span>
</span><span data-line="2">    <span class="s2">&quot;subsystem_name&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="3">        <span class="s2">&quot;in&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="4">            <span class="s2">&quot;symbol_1&quot;</span><span class="p">:</span> <span class="n">value_1</span><span class="p">,</span>  <span class="c1"># [W] or [W/K] for entropy</span>
</span><span data-line="5">            <span class="s2">&quot;symbol_2&quot;</span><span class="p">:</span> <span class="n">value_2</span><span class="p">,</span>
</span><span data-line="6">            <span class="o">...</span>
</span><span data-line="7">        <span class="p">},</span>
</span><span data-line="8">        <span class="s2">&quot;out&quot;</span><span class="p">:</span> <span class="p">{</span>
</span><span data-line="9">            <span class="s2">&quot;symbol_3&quot;</span><span class="p">:</span> <span class="n">value_3</span><span class="p">,</span>
</span><span data-line="10">            <span class="o">...</span>
</span><span data-line="11">        <span class="p">},</span>
</span><span data-line="12">        <span class="s2">&quot;con&quot;</span><span class="p">:</span> <span class="p">{</span>  <span class="c1"># Only for exergy balance</span>
</span><span data-line="13">            <span class="s2">&quot;symbol_4&quot;</span><span class="p">:</span> <span class="n">value_4</span><span class="p">,</span>  <span class="c1"># Exergy consumed/destroyed</span>
</span><span data-line="14">            <span class="o">...</span>
</span><span data-line="15">        <span class="p">},</span>
</span><span data-line="16">        <span class="s2">&quot;gen&quot;</span><span class="p">:</span> <span class="p">{</span>  <span class="c1"># Only for entropy balance</span>
</span><span data-line="17">            <span class="s2">&quot;symbol_5&quot;</span><span class="p">:</span> <span class="n">value_5</span><span class="p">,</span>  <span class="c1"># Entropy generated</span>
</span><span data-line="18">            <span class="o">...</span>
</span><span data-line="19">        <span class="p">}</span>
</span><span data-line="20">    <span class="p">},</span>
</span><span data-line="21">    <span class="o">...</span>
</span><span data-line="22"><span class="p">}</span>
</span></pre></div>
</div>
</section>
<section id="energy-balance">
<h3>Energy Balance<a class="headerlink" href="#energy-balance" title="Link to this heading">¶</a></h3>
<ul class="simple">
<li><p><strong>Units</strong>: [W]</p></li>
<li><p><strong>Categories</strong>: <code class="docutils literal notranslate"><span class="pre">in</span></code>, <code class="docutils literal notranslate"><span class="pre">out</span></code></p></li>
<li><p><strong>Example subsystems</strong>: “hot water tank”, “mixing valve”, “combustion chamber”, “external unit”, “refrigerant loop”</p></li>
</ul>
</section>
<section id="entropy-balance">
<h3>Entropy Balance<a class="headerlink" href="#entropy-balance" title="Link to this heading">¶</a></h3>
<ul class="simple">
<li><p><strong>Units</strong>: [W/K]</p></li>
<li><p><strong>Categories</strong>: <code class="docutils literal notranslate"><span class="pre">in</span></code>, <code class="docutils literal notranslate"><span class="pre">out</span></code>, <code class="docutils literal notranslate"><span class="pre">gen</span></code> (generated)</p></li>
<li><p><strong>Example subsystems</strong>: Same as energy balance</p></li>
</ul>
</section>
<section id="exergy-balance">
<h3>Exergy Balance<a class="headerlink" href="#exergy-balance" title="Link to this heading">¶</a></h3>
<ul class="simple">
<li><p><strong>Units</strong>: [W]</p></li>
<li><p><strong>Categories</strong>: <code class="docutils literal notranslate"><span class="pre">in</span></code>, <code class="docutils literal notranslate"><span class="pre">out</span></code>, <code class="docutils literal notranslate"><span class="pre">con</span></code> (consumed/destroyed)</p></li>
<li><p><strong>Example subsystems</strong>: Same as energy balance</p></li>
</ul>
</section>
<section id="printing-balances">
<h3>Printing Balances<a class="headerlink" href="#printing-balances" title="Link to this heading">¶</a></h3>
<p>Use the <code class="docutils literal notranslate"><span class="pre">print_balance()</span></code> function to display balances:</p>
<div class="highlight-python notranslate"><div class="highlight"><pre><span></span><span data-line="1"><span class="kn">from</span><span class="w"> </span><span class="nn">enex_analysis</span><span class="w"> </span><span class="kn">import</span> <span class="n">print_balance</span>
</span><span data-line="2">
</span><span data-line="3"><span class="c1"># Print exergy balance with 2 decimal places</span>
</span><span data-line="4"><span class="n">print_balance</span><span class="p">(</span><span class="n">boiler</span><span class="o">.</span><span class="n">exergy_balance</span><span class="p">,</span> <span class="n">decimal</span><span class="o">=</span><span class="mi">2</span><span class="p">)</span>
</span><span data-line="5">
</span><span data-line="6"><span class="c1"># Print entropy balance with 3 decimal places</span>
</span><span data-line="7"><span class="n">print_balance</span><span class="p">(</span><span class="n">boiler</span><span class="o">.</span><span class="n">entropy_balance</span><span class="p">,</span> <span class="n">decimal</span><span class="o">=</span><span class="mi">3</span><span class="p">)</span>
</span></pre></div>
</div>
</section>
</section>
<hr class="docutils" />
<section id="utility-functions">
<h2>Utility Functions<a class="headerlink" href="#utility-functions" title="Link to this heading">¶</a></h2>
<section id="cop-calculation-functions">
<h3>COP Calculation Functions<a class="headerlink" href="#cop-calculation-functions" title="Link to this heading">¶</a></h3>
<section id="calculate-ashp-cooling-cop">
<h4><code class="docutils literal notranslate"><span class="pre">calculate_ASHP_cooling_COP</span></code><a class="headerlink" href="#calculate-ashp-cooling-cop" title="Link to this heading">¶</a></h4>
<p>Calculate COP for air-source heat pump in cooling mode.</p>
<p><strong>Parameters:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_a_int_out</span></code> (float): Indoor air temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_a_ext_in</span></code> (float): Outdoor air temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_int</span></code> (float): Indoor heat load [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_max</span></code> (float): Maximum cooling capacity [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">COP_ref</span></code> (float): Reference COP at standard conditions [-]</p></li>
</ul>
<p><strong>Returns:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">COP</span></code> (float): Calculated COP [-]</p></li>
</ul>
<p><strong>Reference:</strong> <a class="reference external" href="https://publications.ibpsa.org/proceedings/bs/2023/papers/bs2023_1118.pdf">IBPSA 2023</a></p>
</section>
<section id="calculate-ashp-heating-cop">
<h4><code class="docutils literal notranslate"><span class="pre">calculate_ASHP_heating_COP</span></code><a class="headerlink" href="#calculate-ashp-heating-cop" title="Link to this heading">¶</a></h4>
<p>Calculate COP for air-source heat pump in heating mode.</p>
<p><strong>Parameters:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T0</span></code> (float): Environmental temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_int</span></code> (float): Indoor heat load [W]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">Q_r_max</span></code> (float): Maximum heating capacity [W]</p></li>
</ul>
<p><strong>Returns:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">COP</span></code> (float): Calculated COP [-]</p></li>
</ul>
<p><strong>Reference:</strong> <a class="reference external" href="https://www.mdpi.com/2071-1050/15/3/1880">MDPI Sustainability 2023</a></p>
</section>
<section id="calculate-gshp-cop">
<h4><code class="docutils literal notranslate"><span class="pre">calculate_GSHP_COP</span></code><a class="headerlink" href="#calculate-gshp-cop" title="Link to this heading">¶</a></h4>
<p>Calculate Carnot-based COP for ground-source heat pump.</p>
<p><strong>Parameters:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">Tg</span></code> (float): Undisturbed ground temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_cond</span></code> (float): Condenser refrigerant temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_evap</span></code> (float): Evaporator refrigerant temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">theta_hat</span></code> (float): Dimensionless average fluid temperature [-]</p></li>
</ul>
<p><strong>Returns:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">COP</span></code> (float): Modified Carnot-based COP [-]</p></li>
</ul>
<p><strong>Reference:</strong> <a class="reference external" href="https://www.sciencedirect.com/science/article/pii/S0360544219304347">Energy 2019</a></p>
</section>
</section>
<section id="heat-transfer-functions">
<h3>Heat Transfer Functions<a class="headerlink" href="#heat-transfer-functions" title="Link to this heading">¶</a></h3>
<section id="calc-h-vertical-plate">
<h4><code class="docutils literal notranslate"><span class="pre">calc_h_vertical_plate</span></code><a class="headerlink" href="#calc-h-vertical-plate" title="Link to this heading">¶</a></h4>
<p>Calculate natural convection heat transfer coefficient for a vertical plate.</p>
<p><strong>Parameters:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">T_s</span></code> (float): Surface temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">T_inf</span></code> (float): Fluid temperature [K]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">L</span></code> (float): Characteristic length [m]</p></li>
</ul>
<p><strong>Returns:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">h_cp</span></code> (float): Heat transfer coefficient [W/m²K]</p></li>
</ul>
<p><strong>Method:</strong> Churchill &amp; Chu correlation</p>
</section>
<section id="darcy-friction-factor">
<h4><code class="docutils literal notranslate"><span class="pre">darcy_friction_factor</span></code><a class="headerlink" href="#darcy-friction-factor" title="Link to this heading">¶</a></h4>
<p>Calculate Darcy friction factor for pipe flow.</p>
<p><strong>Parameters:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">Re</span></code> (float): Reynolds number [-]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">e_d</span></code> (float): Relative roughness (e/D) [-]</p></li>
</ul>
<p><strong>Returns:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">f</span></code> (float): Darcy friction factor [-]</p></li>
</ul>
<p><strong>Method:</strong></p>
<ul class="simple">
<li><p>Laminar (Re &lt; 2300): f = 64/Re</p></li>
<li><p>Turbulent: Swamee-Jain approximation</p></li>
</ul>
</section>
</section>
<section id="ground-heat-exchanger-functions">
<h3>Ground Heat Exchanger Functions<a class="headerlink" href="#ground-heat-exchanger-functions" title="Link to this heading">¶</a></h3>
<section id="g-fls">
<h4><code class="docutils literal notranslate"><span class="pre">G_FLS</span></code><a class="headerlink" href="#g-fls" title="Link to this heading">¶</a></h4>
<p>Calculate g-function for finite line source model (ground heat exchanger).</p>
<p><strong>Parameters:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">t</span></code> (float): Time [s]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ks</span></code> (float): Ground thermal conductivity [W/mK]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">as_</span></code> (float): Thermal diffusivity [m²/s]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">rb</span></code> (float): Borehole radius [m]</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">H</span></code> (float): Borehole height [m]</p></li>
</ul>
<p><strong>Returns:</strong></p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">g</span></code> (float): g-function [mK/W]</p></li>
</ul>
<p><strong>Note:</strong> Uses caching for performance optimization.</p>
</section>
</section>
</section>
<hr class="docutils" />
<section id="physical-constants">
<h2>Physical Constants<a class="headerlink" href="#physical-constants" title="Link to this heading">¶</a></h2>
<p>The following physical constants are defined in the module:</p>
<div class="table-wrapper colwidths-auto docutils container">
<table class="docutils align-default">
<thead>
<tr class="row-odd"><th class="head"><p>Constant</p></th>
<th class="head"><p>Value</p></th>
<th class="head"><p>Unit</p></th>
<th class="head"><p>Description</p></th>
</tr>
</thead>
<tbody>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">c_a</span></code></p></td>
<td><p>1005</p></td>
<td><p>J/(kgK)</p></td>
<td><p>Specific heat capacity of air</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">rho_a</span></code></p></td>
<td><p>1.225</p></td>
<td><p>kg/m³</p></td>
<td><p>Density of air</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_a</span></code></p></td>
<td><p>0.0257</p></td>
<td><p>W/(mK)</p></td>
<td><p>Thermal conductivity of air</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">c_w</span></code></p></td>
<td><p>4186</p></td>
<td><p>J/(kgK)</p></td>
<td><p>Specific heat capacity of water</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">rho_w</span></code></p></td>
<td><p>1000</p></td>
<td><p>kg/m³</p></td>
<td><p>Density of water</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">mu_w</span></code></p></td>
<td><p>0.001</p></td>
<td><p>Pa·s</p></td>
<td><p>Dynamic viscosity of water</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_w</span></code></p></td>
<td><p>0.606</p></td>
<td><p>W/(mK)</p></td>
<td><p>Thermal conductivity of water</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">sigma</span></code></p></td>
<td><p>5.67×10⁻⁸</p></td>
<td><p>W/(m²K⁴)</p></td>
<td><p>Stefan-Boltzmann constant</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">k_D</span></code></p></td>
<td><p>0.000462</p></td>
<td><p>-</p></td>
<td><p>Direct solar entropy coefficient</p></td>
</tr>
<tr class="row-odd"><td><p><code class="docutils literal notranslate"><span class="pre">k_d</span></code></p></td>
<td><p>0.0014</p></td>
<td><p>-</p></td>
<td><p>Diffuse solar entropy coefficient</p></td>
</tr>
<tr class="row-even"><td><p><code class="docutils literal notranslate"><span class="pre">ex_eff_NG</span></code></p></td>
<td><p>0.93</p></td>
<td><p>-</p></td>
<td><p>Exergy efficiency of natural gas</p></td>
</tr>
</tbody>
</table>
</div>
</section>
<hr class="docutils" />
<section id="notes">
<h2>Notes<a class="headerlink" href="#notes" title="Link to this heading">¶</a></h2>
<ol class="arabic simple">
<li><p><strong>Temperature Units</strong>: Most input temperatures are in °C and are automatically converted to Kelvin internally. Output temperatures are in Kelvin unless otherwise specified.</p></li>
<li><p><strong>Flow Rates</strong>: Water flow rates are typically input in L/min and converted to m³/s internally.</p></li>
<li><p><strong>Time</strong>: Time inputs are typically in hours and converted to seconds internally.</p></li>
<li><p><strong>Reference Temperature</strong>: The reference temperature <code class="docutils literal notranslate"><span class="pre">T0</span></code> is used for exergy calculations and should be set to the environmental temperature.</p></li>
<li><p><strong>Iterative Solutions</strong>: Some models (e.g., <code class="docutils literal notranslate"><span class="pre">GroundSourceHeatPumpBoiler</span></code>) use iterative numerical methods to solve coupled equations. Convergence tolerance and maximum iterations are built into the models.</p></li>
<li><p><strong>Balance Verification</strong>: Energy balances should satisfy conservation (in = out), while entropy and exergy balances include generation/consumption terms.</p></li>
</ol>
</section>
</section>

        </article><button class="back-to-top" type="button">
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24">
    <path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8v12z"></path>
  </svg>
  <span>Back to top</span>
</button><div class="navigation flex print:hidden"><div class="navigation-prev">
    <a href="user-guide.html">
      <i class="i-lucide chevron-left"></i>
      <div class="page-info">
        <span>Previous</span><div class="title">User Guide</div></div>
    </a>
  </div><div class="navigation-next">
    <a href="advanced-topics.html">
      <div class="page-info">
        <span>Next</span>
        <div class="title">Advanced Topics</div>
      </div>
      <i class="i-lucide chevron-right"></i>
    </a>
  </div></div></div>
    </div>
  </main>
</div>
<footer class="sy-foot">
  <div class="sy-foot-inner sy-container mx-auto">
    <div class="sy-foot-reserved md:flex justify-between items-center">
      <div class="sy-foot-copyright"><p>2025, betlab</p>
  
  <p>
    Made with
    
    <a href="https://www.sphinx-doc.org/">Sphinx</a> and
    
    <a href="https://shibuya.lepture.com">Shibuya theme</a>.
  </p>
</div>
      <div class="sy-foot-socials">
<a href="https://github.com/bet-lab/enex_analysis_engine" aria-label="GitHub">
  <iconify-icon icon="simple-icons:github"></iconify-icon>
</a></div>
    </div>
  </div>
</footer>
      <script src="../_static/documentation_options.js?v=01f34227"></script>
      <script src="../_static/doctools.js?v=9bcbadda"></script>
      <script src="../_static/sphinx_highlight.js?v=dc90522c"></script>
      <script src="../_static/clipboard.min.js?v=a7894cd8"></script>
      <script src="../_static/copybutton.js?v=f281be69"></script>
      <script src="../_static/design-tabs.js?v=f930bc37"></script>
      <script src="../_static/shibuya.js?v=cac61aee"></script></body>
</html>